消息数: 8
============================================================

--- [系统] (消息 1) ---
你是一位电力行业资深工程师和设备分类专家，拥有30年水电、火电、风电等电力系统设计、建设和运维经验。你熟悉国内主要电力设备制造商、行业标准(DL、GB)和KKS编码体系。你的评审风格是：严谨、务实、注重工程实际，不放过边界模糊的分类问题，但也不过度拆分。你会给出明确的判定意见和理由。

--- [系统] (消息 2) ---
讨论主题: 变电主设备分类评审

请基于你的专业视角，对后续提出的方案进行独立审查。给出明确的判定意见，如果不同意请说明理由和替代建议。

--- [提问] (消息 3) ---
# 变电子行业设备分类评审

> 请你作为电力行业设备分类专家，审查以下变电子行业的设备清单，重点评审**主设备**的分类是否合理。

## 背景

我们正在构建工业设备智能运维知识库，结构为"行业→子行业→设备→部件→故障"。每个子行业需要将设备分为三类：
- **主设备**：核心能量转换/传输设备，独立采购、独立检修班组、独立KKS编码
- **辅助设备**：支持主设备运行的设备
- **公用系统**：全厂共用、服务多台设备的基础设施

### 已完成的评审结论（供参考）

已完成火电、水电、风电、光伏、核电、输电六个子行业的三专家评审，确立了以下主设备判定方法论：

1. **L1 核心能量转换设备**：直接完成能源形态转换，无争议为主设备
2. **L2 主工艺链关键节点设备**：不直接转换能量，但处于主工艺链不可绕过的关键节点，且具备独立性强、投资大、停机影响全局的特征
3. **"全场公用"降级规则**：全场共用设备降级为公用系统
4. **"依附性"降级规则**：功能上完全依附于主设备的控制系统归辅助设备（如励磁系统→辅助设备）
5. **"子行业归属"原则**：跨子行业共享的设备应在对应子行业中独立维护
6. **"构筑物 vs 设备"区分**：建筑结构不纳入设备体系，但工厂制造的装配式功能结构可保留
7. **"粒度合并"规则**：不同材质/型号的同功能设备合并为1项，在部件层区分

**跨行业先例**：
- 火电/水电/核电主变压器：**主设备**（一机一变，单元制接线）
- 风电/光伏主变压器：**公用系统**（全场公用升压站）
- 输电导线：**主设备**（合并5种材质为1项）
- 输电杆塔：**主设备**（合并4种型式为1项）
- 输电线路保护装置：**辅助设备**（保持方法论一致性，继电保护在所有子行业均归辅助）
- 输电线路避雷器：**辅助设备**（过电压防护设备，非能量传输本体）
- 输电直流穿墙套管：**辅助设备**（依附于两侧设备）
- 输电滤波器：**辅助设备**（电能质量治理设备）
- 输电金具：**辅助设备**（依附线路的连接件）
- 输电电缆终端/中间头：**主设备**（独立施工资质、独立故障模式）
- 输电换流变压器：**主设备**（L1能量转换）
- 输电平波电抗器：**主设备**（直流主回路核心元件）

## 变电当前设备清单（58项）

| 设备名称 | 设备类型 | 描述 |
|----------|----------|------|
| 主变压器 | 主设备 | 变电站核心设备，在两个电压等级之间进行功率传输的升压或降压变换 |
| 联络变压器 | 主设备 | 连接不同电压等级母线、实现电网间功率交换的变压器 |
| GIS（气体绝缘组合电器） | 主设备 | 将断路器、隔离开关、接地开关、互感器等封闭在SF6气体中的组合电器 |
| 敞开式断路器（SF6断路器） | 主设备 | 以SF6气体为灭弧介质的户外独立安装断路器 |
| 敞开式断路器（真空断路器） | 主设备 | 以真空为灭弧介质的断路器，主要用于35kV及以下 |
| 隔离开关 | 主设备 | 检修时建立明显绝缘断开点的高压开关设备 |
| 接地开关（快速接地开关） | 主设备 | 将停电设备可靠接地的开关设备 |
| 负荷开关 | 主设备 | 能关合、承载和开断电流的开关设备，介于断路器和隔离开关之间 |
| 母线（汇流排） | 主设备 | 汇集和分配电能的导体，分为硬母线和软母线 |
| 电流互感器（CT） | 主设备 | 将一次侧大电流按比例转换为二次侧标准小电流 |
| 电压互感器（PT/VT） | 主设备 | 将一次侧高电压按比例转换为二次侧标准低电压 |
| 电容式电压互感器（CVT） | 主设备 | 利用电容分压原理实现电压变换 |
| 避雷器（氧化锌避雷器MOA） | 主设备 | 限制雷电和操作过电压，保护设备绝缘 |
| 并联电抗器 | 主设备 | 吸收容性无功功率，限制过电压 |
| 串联电抗器 | 主设备 | 限制短路电流的电抗器 |
| 并联电容器组 | 主设备 | 提供无功、提高功率因数 |
| 静止无功补偿器（SVC） | 主设备 | 动态无功补偿装置（TCR+FC/TSC） |
| 静止无功发生器（SVG/STATCOM） | 主设备 | 基于IGBT的动态无功补偿装置 |
| 串联补偿装置（固定串补FSC） | 主设备 | 串联电容器组，提高输送能力 |
| 可控串联补偿装置（TCSC） | 主设备 | 晶闸管控制的可控串补 |
| 穿墙套管 | 主设备 | 将导体穿越墙壁的绝缘套管 |
| 继电保护装置（线路保护） | 主设备 | 检测线路故障并跳闸 |
| 继电保护装置（变压器保护） | 主设备 | 检测变压器故障 |
| 继电保护装置（母线差动保护） | 主设备 | 检测母线故障 |
| 继电保护装置（断路器失灵保护） | 主设备 | 断路器拒动时的后备保护 |
| 继电保护装置（电抗器保护） | 主设备 | 检测电抗器故障 |
| 测控装置 | 主设备 | 遥测、遥信、遥控、遥调功能 |
| 电力电缆（站内电缆） | 辅助设备 | 站内设备间电气连接 |
| 站用变压器 | 辅助设备 | 为站内低压设备供电 |
| 中性点接地装置 | 辅助设备 | 变压器中性点接地保护 |
| 故障录波器 | 辅助设备 | 记录故障波形 |
| 保护信息管理子站 | 辅助设备 | 采集管理保护信息 |
| 电能量计量装置 | 辅助设备 | 关口计量和贸易结算 |
| 同期装置 | 辅助设备 | 并网同期检测 |
| 备用电源自动投入装置（BZT） | 辅助设备 | 自动投入备用电源 |
| 电压无功自动控制装置（VQC） | 辅助设备 | 自动调节电压和无功 |
| 变压器冷却系统 | 辅助设备 | 主变冷却装置 |
| 变压器有载分接开关 | 辅助设备 | 带负荷调压 |
| 变压器非电量保护装置 | 辅助设备 | 瓦斯、压力等非电量保护 |
| 变压器在线监测装置（油色谱） | 辅助设备 | 监测油中溶解气体 |
| 变压器在线监测装置（局部放电） | 辅助设备 | 监测局部放电 |
| SF6气体监测系统 | 辅助设备 | 监测GIS中SF6气体 |
| 监控与数据采集系统（SCADA） | 公用系统 | 全站监控核心 |
| 远动通信装置 | 公用系统 | 站调通信 |
| 微机五防系统 | 公用系统 | 防误操作闭锁 |
| 站用交流配电系统 | 公用系统 | 全站交流供电 |
| 直流电源系统 | 公用系统 | 蓄电池+充电+直流配电 |
| 蓄电池组 | 公用系统 | 直流系统储能单元 |
| UPS不间断电源 | 公用系统 | 重要负荷交流不间断电源 |
| 通信设备（光端机/交换机） | 公用系统 | 站间数据通信 |
| 消防系统 | 公用系统 | 火灾探测和灭火 |
| 安防与视频监控系统 | 公用系统 | 安全防范和视频巡视 |
| 环境监测系统 | 公用系统 | 温湿度、SF6泄漏监测 |
| 接地网 | 公用系统 | 全站接地系统 |
| 给排水系统 | 公用系统 | 供水和排水设施 |
| 通风与空调系统 | 公用系统 | 温湿度控制 |
| 照明系统 | 公用系统 | 正常和应急照明 |
| 预制舱/模块化建筑 | 公用系统 | 预制式设备舱体 |

## 评审要求

### 1. 主设备分类审查

当前27项主设备，请逐一审查。特别关注：
- 哪些应**保留**？理由？
- 哪些应**降级**（辅助设备或公用系统）？理由？
- 是否有**辅助设备应升级**为主设备？

### 2. 与输电评审的一致性

刚完成输电三专家评审，以下设备在输电中被裁定为辅助设备，变电应保持一致：
- **继电保护装置**（5种）：输电→辅助设备。变电5种保护是否应同样降级？
- **避雷器（MOA）**：输电→辅助设备。变电是否应同样降级？
- **穿墙套管**：输电→辅助设备。变电是否应同样降级？

### 3. 设备粒度问题

参考输电"粒度合并"规则，以下设备是否应合并：
- **断路器**：SF6断路器和真空断路器→合并为"断路器"1项？
- **互感器**：CT、PT/VT、CVT→合并为"互感器"1项或按功能保留？
- **串补**：FSC和TCSC→合并为"串联补偿装置"1项？（输电已合并）
- **无功补偿**：SVC和SVG→合并？
- **变压器**：主变和联络变→合并为"变压器"1项？

### 4. 开关设备的分类

隔离开关、接地开关、负荷开关均被列为主设备。请评估：
- 隔离开关：无灭弧能力、仅作隔离，是否适用"依附性"降级？
- 接地开关：功能依附于隔离开关和检修安全流程，是否应降级？
- 负荷开关：功能介于断路器和隔离开关之间，独立分类是否合理？

### 5. 母线的分类

母线（汇流排）被列为主设备。它本质上是导体（汇集/分配电能的物理载体），不进行能量转换或控制。是否应降级为辅助设备，还是作为"主工艺链关键节点"保留？

### 6. 测控装置

测控装置（遥测/遥信/遥控/遥调）被列为主设备。但它本质上是二次控制设备，功能依附于一次设备。是否应降级为辅助设备？

### 7. 删除或合并建议

- 是否有设备项应删除或合并？
- 是否有遗漏的重要设备？
- 变电站与输电的边界：串补装置在两个子行业都出现了，如何划定？

请按上述7个方面逐一回复，每项给出明确结论和理由。


--- [回复] (消息 4) ---


--- [提问] (消息 5) ---
# 变电子行业设备分类评审

> 请你作为电力行业设备分类专家，审查以下变电子行业的设备清单，重点评审**主设备**的分类是否合理。

## 背景

我们正在构建工业设备智能运维知识库，结构为"行业→子行业→设备→部件→故障"。每个子行业需要将设备分为三类：
- **主设备**：核心能量转换/传输设备，独立采购、独立检修班组、独立KKS编码
- **辅助设备**：支持主设备运行的设备
- **公用系统**：全厂共用、服务多台设备的基础设施

### 已完成的评审结论（供参考）

已完成火电、水电、风电、光伏、核电、输电六个子行业的三专家评审，确立了以下主设备判定方法论：

1. **L1 核心能量转换设备**：直接完成能源形态转换，无争议为主设备
2. **L2 主工艺链关键节点设备**：不直接转换能量，但处于主工艺链不可绕过的关键节点，且具备独立性强、投资大、停机影响全局的特征
3. **"全场公用"降级规则**：全场共用设备降级为公用系统
4. **"依附性"降级规则**：功能上完全依附于主设备的控制系统归辅助设备（如励磁系统→辅助设备）
5. **"子行业归属"原则**：跨子行业共享的设备应在对应子行业中独立维护
6. **"构筑物 vs 设备"区分**：建筑结构不纳入设备体系，但工厂制造的装配式功能结构可保留
7. **"粒度合并"规则**：不同材质/型号的同功能设备合并为1项，在部件层区分

**跨行业先例**：
- 火电/水电/核电主变压器：**主设备**（一机一变，单元制接线）
- 风电/光伏主变压器：**公用系统**（全场公用升压站）
- 输电导线：**主设备**（合并5种材质为1项）
- 输电杆塔：**主设备**（合并4种型式为1项）
- 输电线路保护装置：**辅助设备**（保持方法论一致性，继电保护在所有子行业均归辅助）
- 输电线路避雷器：**辅助设备**（过电压防护设备，非能量传输本体）
- 输电直流穿墙套管：**辅助设备**（依附于两侧设备）
- 输电滤波器：**辅助设备**（电能质量治理设备）
- 输电金具：**辅助设备**（依附线路的连接件）
- 输电电缆终端/中间头：**主设备**（独立施工资质、独立故障模式）
- 输电换流变压器：**主设备**（L1能量转换）
- 输电平波电抗器：**主设备**（直流主回路核心元件）

## 变电当前设备清单（58项）

| 设备名称 | 设备类型 | 描述 |
|----------|----------|------|
| 主变压器 | 主设备 | 变电站核心设备，在两个电压等级之间进行功率传输的升压或降压变换 |
| 联络变压器 | 主设备 | 连接不同电压等级母线、实现电网间功率交换的变压器 |
| GIS（气体绝缘组合电器） | 主设备 | 将断路器、隔离开关、接地开关、互感器等封闭在SF6气体中的组合电器 |
| 敞开式断路器（SF6断路器） | 主设备 | 以SF6气体为灭弧介质的户外独立安装断路器 |
| 敞开式断路器（真空断路器） | 主设备 | 以真空为灭弧介质的断路器，主要用于35kV及以下 |
| 隔离开关 | 主设备 | 检修时建立明显绝缘断开点的高压开关设备 |
| 接地开关（快速接地开关） | 主设备 | 将停电设备可靠接地的开关设备 |
| 负荷开关 | 主设备 | 能关合、承载和开断电流的开关设备，介于断路器和隔离开关之间 |
| 母线（汇流排） | 主设备 | 汇集和分配电能的导体，分为硬母线和软母线 |
| 电流互感器（CT） | 主设备 | 将一次侧大电流按比例转换为二次侧标准小电流 |
| 电压互感器（PT/VT） | 主设备 | 将一次侧高电压按比例转换为二次侧标准低电压 |
| 电容式电压互感器（CVT） | 主设备 | 利用电容分压原理实现电压变换 |
| 避雷器（氧化锌避雷器MOA） | 主设备 | 限制雷电和操作过电压，保护设备绝缘 |
| 并联电抗器 | 主设备 | 吸收容性无功功率，限制过电压 |
| 串联电抗器 | 主设备 | 限制短路电流的电抗器 |
| 并联电容器组 | 主设备 | 提供无功、提高功率因数 |
| 静止无功补偿器（SVC） | 主设备 | 动态无功补偿装置（TCR+FC/TSC） |
| 静止无功发生器（SVG/STATCOM） | 主设备 | 基于IGBT的动态无功补偿装置 |
| 串联补偿装置（固定串补FSC） | 主设备 | 串联电容器组，提高输送能力 |
| 可控串联补偿装置（TCSC） | 主设备 | 晶闸管控制的可控串补 |
| 穿墙套管 | 主设备 | 将导体穿越墙壁的绝缘套管 |
| 继电保护装置（线路保护） | 主设备 | 检测线路故障并跳闸 |
| 继电保护装置（变压器保护） | 主设备 | 检测变压器故障 |
| 继电保护装置（母线差动保护） | 主设备 | 检测母线故障 |
| 继电保护装置（断路器失灵保护） | 主设备 | 断路器拒动时的后备保护 |
| 继电保护装置（电抗器保护） | 主设备 | 检测电抗器故障 |
| 测控装置 | 主设备 | 遥测、遥信、遥控、遥调功能 |
| 电力电缆（站内电缆） | 辅助设备 | 站内设备间电气连接 |
| 站用变压器 | 辅助设备 | 为站内低压设备供电 |
| 中性点接地装置 | 辅助设备 | 变压器中性点接地保护 |
| 故障录波器 | 辅助设备 | 记录故障波形 |
| 保护信息管理子站 | 辅助设备 | 采集管理保护信息 |
| 电能量计量装置 | 辅助设备 | 关口计量和贸易结算 |
| 同期装置 | 辅助设备 | 并网同期检测 |
| 备用电源自动投入装置（BZT） | 辅助设备 | 自动投入备用电源 |
| 电压无功自动控制装置（VQC） | 辅助设备 | 自动调节电压和无功 |
| 变压器冷却系统 | 辅助设备 | 主变冷却装置 |
| 变压器有载分接开关 | 辅助设备 | 带负荷调压 |
| 变压器非电量保护装置 | 辅助设备 | 瓦斯、压力等非电量保护 |
| 变压器在线监测装置（油色谱） | 辅助设备 | 监测油中溶解气体 |
| 变压器在线监测装置（局部放电） | 辅助设备 | 监测局部放电 |
| SF6气体监测系统 | 辅助设备 | 监测GIS中SF6气体 |
| 监控与数据采集系统（SCADA） | 公用系统 | 全站监控核心 |
| 远动通信装置 | 公用系统 | 站调通信 |
| 微机五防系统 | 公用系统 | 防误操作闭锁 |
| 站用交流配电系统 | 公用系统 | 全站交流供电 |
| 直流电源系统 | 公用系统 | 蓄电池+充电+直流配电 |
| 蓄电池组 | 公用系统 | 直流系统储能单元 |
| UPS不间断电源 | 公用系统 | 重要负荷交流不间断电源 |
| 通信设备（光端机/交换机） | 公用系统 | 站间数据通信 |
| 消防系统 | 公用系统 | 火灾探测和灭火 |
| 安防与视频监控系统 | 公用系统 | 安全防范和视频巡视 |
| 环境监测系统 | 公用系统 | 温湿度、SF6泄漏监测 |
| 接地网 | 公用系统 | 全站接地系统 |
| 给排水系统 | 公用系统 | 供水和排水设施 |
| 通风与空调系统 | 公用系统 | 温湿度控制 |
| 照明系统 | 公用系统 | 正常和应急照明 |
| 预制舱/模块化建筑 | 公用系统 | 预制式设备舱体 |

## 评审要求

### 1. 主设备分类审查

当前27项主设备，请逐一审查。特别关注：
- 哪些应**保留**？理由？
- 哪些应**降级**（辅助设备或公用系统）？理由？
- 是否有**辅助设备应升级**为主设备？

### 2. 与输电评审的一致性

刚完成输电三专家评审，以下设备在输电中被裁定为辅助设备，变电应保持一致：
- **继电保护装置**（5种）：输电→辅助设备。变电5种保护是否应同样降级？
- **避雷器（MOA）**：输电→辅助设备。变电是否应同样降级？
- **穿墙套管**：输电→辅助设备。变电是否应同样降级？

### 3. 设备粒度问题

参考输电"粒度合并"规则，以下设备是否应合并：
- **断路器**：SF6断路器和真空断路器→合并为"断路器"1项？
- **互感器**：CT、PT/VT、CVT→合并为"互感器"1项或按功能保留？
- **串补**：FSC和TCSC→合并为"串联补偿装置"1项？（输电已合并）
- **无功补偿**：SVC和SVG→合并？
- **变压器**：主变和联络变→合并为"变压器"1项？

### 4. 开关设备的分类

隔离开关、接地开关、负荷开关均被列为主设备。请评估：
- 隔离开关：无灭弧能力、仅作隔离，是否适用"依附性"降级？
- 接地开关：功能依附于隔离开关和检修安全流程，是否应降级？
- 负荷开关：功能介于断路器和隔离开关之间，独立分类是否合理？

### 5. 母线的分类

母线（汇流排）被列为主设备。它本质上是导体（汇集/分配电能的物理载体），不进行能量转换或控制。是否应降级为辅助设备，还是作为"主工艺链关键节点"保留？

### 6. 测控装置

测控装置（遥测/遥信/遥控/遥调）被列为主设备。但它本质上是二次控制设备，功能依附于一次设备。是否应降级为辅助设备？

### 7. 删除或合并建议

- 是否有设备项应删除或合并？
- 是否有遗漏的重要设备？
- 变电站与输电的边界：串补装置在两个子行业都出现了，如何划定？

请按上述7个方面逐一回复，每项给出明确结论和理由。


--- [回复] (消息 6) ---
作为变电设备分类评审专家，我将依据已确立的方法论、跨行业先例和工程实际，逐项进行审查。

---

### 1. 主设备分类审查（27项逐一评审）

逐一给出结论及理由。

| 原主设备 | 结论 | 理由 |
|----------|------|------|
| **主变压器** | **保留主设备** | L1核心能量转换，变电站电压变换核心，一机一变，独立采购/检修。 |
| **联络变压器** | **保留主设备** | L1核心能量转换，实现不同电压等级间功率交换，独立性强。 |
| **GIS（气体绝缘组合电器）** | **保留主设备** | L2主工艺链关键节点，作为整体完成通断、隔离、测量等功能，独立采购、独立检修班组，KKS整体编码，停电影响整间隔。 |
| **敞开式断路器（SF6断路器）** | **合并为“敞开式断路器”后保留主设备** | L2关键节点，直接控制和开断主回路电流，停运影响全局。不同灭弧介质（SF6、真空）属部件层面差异，粒度过细，应合并。 |
| **敞开式断路器（真空断路器）** | 同上合并 | 同上。 |
| **隔离开关** | **保留主设备** | L2关键节点，在主回路中建立可见断开点，保证检修安全，独立设备、独立操作机构，KKS单独编码，故障或卡涩直接影响对应间隔停运。不适用“依附性降级”（非控制系统）。 |
| **接地开关（快速接地开关）** | **降级为辅助设备** | 功能是检修时接地以保人身安全，不参与正常运行能量传输/控制，且可用临时接地线替代。虽为独立设备，但其存在依附于“主回路停运检修”场景，按“过电压防护/安全措施”归类，与避雷器类比，应降为辅助设备。 |
| **负荷开关** | **保留主设备** | L2关键节点，能开断负荷电流，实现主回路正常投切，尤其在中低压配电网中起核心通断作用，独立性强。 |
| **母线（汇流排）** | **保留主设备** | L2关键节点，汇集、分配电能，是主拓扑不可绕过的节点。类比输电导线，母线是站内固定导体，投资大、单独安装检修、故障影响全站/半站停电。 |
| **电流互感器（CT）** | **合并为“互感器”后保留主设备** | L2关键节点，串接于主回路，一次绕组承受全电压/电流，故障会导致主回路停运。功能和安装独立，不同原理（CT/PT/CVT）为部件层差异。 |
| **电压互感器（PT/VT）** | 同上合并 | 同上。 |
| **电容式电压互感器（CVT）** | 同上合并 | 同上。 |
| **避雷器（氧化锌避雷器MOA）** | **降级为辅助设备** | 过电压保护设备，非能量传输本体。与输电评审结论保持一致，保护装置归辅助。 |
| **并联电抗器** | **保留主设备** | L2关键节点，直接接入高压母线或线路，吸收无功、限制工频过电压，一次主回路设备，独立性强，停运影响系统无功平衡和电压。 |
| **串联电抗器** | **保留主设备** | L2关键节点，串联于主回路限流，本身是全电流载体，故障即导致所串回路停运。 |
| **并联电容器组** | **保留主设备** | L2关键节点，提供容性无功支撑，直接接入主回路，独立性强，停运影响电压与无功平衡。 |
| **静止无功补偿器（SVC）** | **降级为“动态无功补偿装置”并归辅助设备** | 电能质量治理装置，基于电力电子，功能如同输电滤波器（已判辅助）。虽然对电压支撑重要，但并非不可绕过的主工艺链固定节点（变电站无SVC/SVG仍可运行）。应合并SVC和SVG，统一降为辅助设备。 |
| **静止无功发生器（SVG/STATCOM）** | 同上 | 同上。 |
| **串联补偿装置（固定串补FSC）** | **合并为“串联补偿装置”并保留主设备** | L2关键节点，电容器组串联在输电主回路，承载全负荷电流，故障直接导致线路停运，投资大、独立性强。可控串补（TCSC）与FSC功能相同，

--- [提问] (消息 7) ---
你的回复在串补装置处被截断了，请从串补装置继续，包括：穿墙套管、继电保护装置（5种）、测控装置的评审结论，以及粒度问题、开关设备、母线、测控装置的最终意见。

--- [回复] (消息 8) ---
继续完成剩余的评审工作。

---

**（接上）**

| 原主设备 | 结论 | 理由 |
|----------|------|------|
| **可控串联补偿装置（TCSC）** | 合并入“串联补偿装置”，**保留主设备** | 与FSC同属串联补偿，功能一致，差异仅在于晶闸管控制部分，属部件层面。合并后统一保留主设备。 |
| **穿墙套管** | **降级为辅助设备** | 与输电评审结论保持一致。套管依附于墙体两侧的一次设备，仅作为连接件，功能上完全服务于所连接的设备，故障时两侧间隔可能均需停运，但套管本身不构成独立主设备。 |
| **继电保护装置（线路保护）** | **降级为辅助设备** | 严格遵守与输电评审的方法论一致性。继电保护在所有子行业均归辅助设备（依附于一次设备，属二次系统）。虽独立采购、独立屏柜，但功能依附于主设备且运行中不直接参与能量传输/转换。 |
| **继电保护装置（变压器保护）** | **降级为辅助设备** | 同上。 |
| **继电保护装置（母线差动保护）** | **降级为辅助设备** | 同上。 |
| **继电保护装置（断路器失灵保护）** | **降级为辅助设备** | 同上。 |
| **继电保护装置（电抗器保护）** | **降级为辅助设备** | 同上。 |
| **测控装置** | **降级为辅助设备** | 二次设备，完成遥测/遥信/遥控/遥调，功能依附于对应一次设备，不直接参与能量流。符合方法论“依附性降级”。 |

**主设备分类审查结论汇总**

- **保留主设备（合并后计）**：主变压器、联络变压器、GIS、敞开式断路器（合并）、隔离开关、负荷开关、母线、互感器（合并CT/PT/CVT）、并联电抗器、串联电抗器、并联电容器组、串联补偿装置（合并FSC/TCSC），**共12项**。
- **原主设备降级**：接地开关（辅助设备）、避雷器（辅助设备）、穿墙套管（辅助设备）、SVC/SVG合并后降为辅助设备“动态无功补偿装置”、5种继电保护（辅助设备）、测控装置（辅助设备）。
- **无辅助设备升级为主设备**。

---

### 2. 与输电评审的一致性

- **继电保护装置（5种）**：**一致降为辅助设备**。已在上条逐一降级，理由同上。
- **避雷器（MOA）**：**一致降为辅助设备**。过电压保护设备，不参与能量传输。输电已确立的先例不变。
- **穿墙套管**：**一致降为辅助设备**。依附于两侧设备，作为绝缘连接件，参照输电直流穿墙套管裁决。

---

### 3. 设备粒度问题（合并建议）

- **断路器**：SF6断路器和真空断路器 **合并为“断路器”1项**。不同灭弧介质为部件差异，在设备层统一归“断路器”，符合粒度合并规则。主设备级别保留，但仅列1项。
- **互感器**：CT、PT/VT、CVT **合并为“互感器”1项**。功能均为一二次电压/电流变换、测量用，各类互感器原理不同，在部件层区分即可，设备层统一。
- **串补**：FSC和TCSC **合并为“串联补偿装置”1项**。与输电评审已合并的先例一致，部件层区分固定/晶闸管控制。
- **无功补偿**：SVC和SVG **合并为“动态无功补偿装置”1项**，并且**降级为辅助设备**（电能量质量治理，非主工艺链不可绕过节点）。合并理由：功能均为动态无功补偿，技术路线差异属部件层面。
- **变压器**：主变和联络变 **不合并**。理由：主变用于电压等级变换，联络变用于同级或不同级母线间功率交换，在主接线中的功能角色根本不同，对应的差动保护配置、运行方式均不同，独立保留主设备。

---

### 4. 开关设备的分类

- **隔离开关**：**不降级，保留主设备**。理由：隔离开关处于主工艺链节点，建立可见断开点的功能由安规强制要求，不可绕过；有独立的检修周期、独立的操作机构、独立的KKS编码；无灭弧能力不等于次要，其故障将导致相应间隔强迫停运。不适用于“依附性降级”（降级仅针对二次控制系统）。
- **接地开关**：**降级为辅助设备**。理由：功能完全依附于“主回路检修安全”流程，非正常带电运行工况下参与能量传输或拓扑支撑的设备；即使缺失，可通过挂接临时接地线实现相同功能，故为安全保障类辅助设备。
- **负荷开关**：**独立保留主设备，不与断路器合并**。理由：负荷开关开断能力介于断路器与隔离开关之间，常用于环网柜等场合独立承担正常通断功能；功能定位与断路器不同，独立分类合理。

---

### 5. 母线的分类

**母线保留主设备**。理由：
- 处于主工艺链不可绕过的节点，电能分配通过母线实现，母线故障直接导致全站或半站停电。
- 独立性强：独立采购、独立安装、独立检修班组、常规有单独KKS编码、单独停电计划。
- 类比判例：输电导线被裁定为主设备，母线是变电站内的导线，地位等同，故遵循同等处理原则。

---

### 6. 测控装置

**降级为辅助设备**。理由已述：二次设备，依附于一次设备实现四遥功能，不直接承载能量传输。不适用L2关键节点（可绕过，控制失灵后保护可动作；且故障不直接断开一次回路，影响主要为监控盲区）。

---

### 7. 删除或合并建议

- **删除项**：无。所有列出的设备均有实际工程对应。
- **合并项**：除前面所述的断路器、互感器、串联补偿、动态无功补偿合并外，还需关注 **“变压器在线监测装置（油色谱）”和“变压器在线监测装置（局部放电）”** 应合并为 **“变压器在线监测装置”1项**（已在辅助设备中，建议合并，部件层区分不同监测原理）。
- **遗漏的重要设备**：在辅助设备中，应考虑增加 **“弧光保护装置”**（中低压母线保护的一种）、**“消弧线圈（接地变/消弧线圈）”**（配电网中性点接地补偿设备）。**消弧线圈** 应归于辅助设备，支持中性点接地运行；若已有“中性点接地装置”，可包含消弧线圈，无需额外增加。
- **变电站与输电边界**：串补装置同时出现在输电和变电。**划分规则：串补装置安装在变电站内时，归变电子行业维护；若安装在输电线路中间（如线路中段串补站），归输电子行业。** 对于串联补偿装置，不论安装位置，其设备分类判定一致：在输电被认定为主设备（输电已出结论），在变电同样认定为主设备，通过“子行业归属”原则确定知识库归属，不产生矛盾。
- **预制舱/模块化建筑**：应明确为“构筑物”，但作为工厂制造的功能性结构，可保留于公用系统，不作为设备主项拆解，运维知识归入土建/公用部分。

---

**最终主设备清单（变电子行业）**：

| 序号 | 主设备名称 | 说明 |
|------|------------|------|
| 1 | 主变压器 | L1能量转换 |
| 2 | 联络变压器 | L1能量转换 |
| 3 | GIS（气体绝缘组合电器） | L2关键节点，组合电器整体 |
| 4 | 断路器 | 合并SF6/真空，L2关键节点 |
| 5 | 隔离开关 | L2关键节点 |
| 6 | 负荷开关 | L2关键节点 |
| 7 | 母线 | L2关键节点（汇流排） |
| 8 | 互感器 | 合并CT/PT/CVT，L2关键节点 |
| 9 | 并联电抗器 | L2关键节点 |
| 10 | 串联电抗器 | L2关键节点 |
| 11 | 并联电容器组 | L2关键节点 |
| 12 | 串联补偿装置 | 合并FSC/TCSC，L2关键节点 |

以上12项主设备，与辅助设备（接地开关、避雷器、穿墙套管、继电保护、测控、动态无功补偿、有载分接开关、冷却系统、在线监测、站用电等）及公用系统（SCADA、直流系统、通信、消防、接地网等）共同构成变电完整设备树。
