============================================================
 DeepSeek 专家 回复:
============================================================


============================================================
 Kimi 专家 回复:
============================================================
**总体判定意见：不同意当前27项主设备分类方案。**

当前方案将大量二次系统设备、过电压防护设备及安全辅助设备纳入主设备，导致“主设备”概念膨胀，违背了已确立的L1/L2核心判定原则和“依附性”降级规则，且设备粒度偏细，不利于跨行业知识复用。建议将变电主设备由**27项压缩合并为13项**。

---

## 1. 主设备分类审查

### 应保留的主设备（13项）
| 建议设备名 | 保留理由 |
|------------|----------|
| **变压器**（合并主变、联络变） | L1核心能量转换设备，变电站存在意义即电压变换。独立采购、独立KKS、独立油化/电气班组，投资占比最高。 |
| **GIS**（气体绝缘组合电器） | L2主工艺链关键节点，将多个一次设备集成于封闭气室，具备独立整体KKS、独立安装基础、独立SF6检修班组。 |
| **断路器**（合并SF6、真空等） | L2主工艺链关键节点，唯一能开断短路电流的主回路开关，独立KKS、独立机构箱、独立检修周期。 |
| **隔离开关** | L2主工艺链关键节点，主回路电气隔离的不可绕过环节，独立KKS、独立操作机构。虽无灭弧能力，但类比输电杆塔（无能量转换，但为结构关键节点）。 |
| **负荷开关** | L2主工艺链关键节点，10~35kV配电装置中常作为进出线主开关，具备独立产品标准（GB/T 3804），能独立开断负荷电流，非隔离开关附属。 |
| **母线（汇流排）** | L2主工艺链关键节点，能量汇集分配的物理载体。GIS母线、管母线投资大、故障影响全局（全停），有独立KKS（如=11MBB

