# 变电子行业设备分类评审

> 请你作为电力行业设备分类专家，审查以下变电子行业的设备清单，重点评审**主设备**的分类是否合理。

## 背景

我们正在构建工业设备智能运维知识库，结构为"行业→子行业→设备→部件→故障"。每个子行业需要将设备分为三类：
- **主设备**：核心能量转换/传输设备，独立采购、独立检修班组、独立KKS编码
- **辅助设备**：支持主设备运行的设备
- **公用系统**：全厂共用、服务多台设备的基础设施

### 已完成的评审结论（供参考）

已完成火电、水电、风电、光伏、核电、输电六个子行业的三专家评审，确立了以下主设备判定方法论：

1. **L1 核心能量转换设备**：直接完成能源形态转换，无争议为主设备
2. **L2 主工艺链关键节点设备**：不直接转换能量，但处于主工艺链不可绕过的关键节点，且具备独立性强、投资大、停机影响全局的特征
3. **"全场公用"降级规则**：全场共用设备降级为公用系统
4. **"依附性"降级规则**：功能上完全依附于主设备的控制系统归辅助设备（如励磁系统→辅助设备）
5. **"子行业归属"原则**：跨子行业共享的设备应在对应子行业中独立维护
6. **"构筑物 vs 设备"区分**：建筑结构不纳入设备体系，但工厂制造的装配式功能结构可保留
7. **"粒度合并"规则**：不同材质/型号的同功能设备合并为1项，在部件层区分

**跨行业先例**：
- 火电/水电/核电主变压器：**主设备**（一机一变，单元制接线）
- 风电/光伏主变压器：**公用系统**（全场公用升压站）
- 输电导线：**主设备**（合并5种材质为1项）
- 输电杆塔：**主设备**（合并4种型式为1项）
- 输电线路保护装置：**辅助设备**（保持方法论一致性，继电保护在所有子行业均归辅助）
- 输电线路避雷器：**辅助设备**（过电压防护设备，非能量传输本体）
- 输电直流穿墙套管：**辅助设备**（依附于两侧设备）
- 输电滤波器：**辅助设备**（电能质量治理设备）
- 输电金具：**辅助设备**（依附线路的连接件）
- 输电电缆终端/中间头：**主设备**（独立施工资质、独立故障模式）
- 输电换流变压器：**主设备**（L1能量转换）
- 输电平波电抗器：**主设备**（直流主回路核心元件）

## 变电当前设备清单（58项）

| 设备名称 | 设备类型 | 描述 |
|----------|----------|------|
| 主变压器 | 主设备 | 变电站核心设备，在两个电压等级之间进行功率传输的升压或降压变换 |
| 联络变压器 | 主设备 | 连接不同电压等级母线、实现电网间功率交换的变压器 |
| GIS（气体绝缘组合电器） | 主设备 | 将断路器、隔离开关、接地开关、互感器等封闭在SF6气体中的组合电器 |
| 敞开式断路器（SF6断路器） | 主设备 | 以SF6气体为灭弧介质的户外独立安装断路器 |
| 敞开式断路器（真空断路器） | 主设备 | 以真空为灭弧介质的断路器，主要用于35kV及以下 |
| 隔离开关 | 主设备 | 检修时建立明显绝缘断开点的高压开关设备 |
| 接地开关（快速接地开关） | 主设备 | 将停电设备可靠接地的开关设备 |
| 负荷开关 | 主设备 | 能关合、承载和开断电流的开关设备，介于断路器和隔离开关之间 |
| 母线（汇流排） | 主设备 | 汇集和分配电能的导体，分为硬母线和软母线 |
| 电流互感器（CT） | 主设备 | 将一次侧大电流按比例转换为二次侧标准小电流 |
| 电压互感器（PT/VT） | 主设备 | 将一次侧高电压按比例转换为二次侧标准低电压 |
| 电容式电压互感器（CVT） | 主设备 | 利用电容分压原理实现电压变换 |
| 避雷器（氧化锌避雷器MOA） | 主设备 | 限制雷电和操作过电压，保护设备绝缘 |
| 并联电抗器 | 主设备 | 吸收容性无功功率，限制过电压 |
| 串联电抗器 | 主设备 | 限制短路电流的电抗器 |
| 并联电容器组 | 主设备 | 提供无功、提高功率因数 |
| 静止无功补偿器（SVC） | 主设备 | 动态无功补偿装置（TCR+FC/TSC） |
| 静止无功发生器（SVG/STATCOM） | 主设备 | 基于IGBT的动态无功补偿装置 |
| 串联补偿装置（固定串补FSC） | 主设备 | 串联电容器组，提高输送能力 |
| 可控串联补偿装置（TCSC） | 主设备 | 晶闸管控制的可控串补 |
| 穿墙套管 | 主设备 | 将导体穿越墙壁的绝缘套管 |
| 继电保护装置（线路保护） | 主设备 | 检测线路故障并跳闸 |
| 继电保护装置（变压器保护） | 主设备 | 检测变压器故障 |
| 继电保护装置（母线差动保护） | 主设备 | 检测母线故障 |
| 继电保护装置（断路器失灵保护） | 主设备 | 断路器拒动时的后备保护 |
| 继电保护装置（电抗器保护） | 主设备 | 检测电抗器故障 |
| 测控装置 | 主设备 | 遥测、遥信、遥控、遥调功能 |
| 电力电缆（站内电缆） | 辅助设备 | 站内设备间电气连接 |
| 站用变压器 | 辅助设备 | 为站内低压设备供电 |
| 中性点接地装置 | 辅助设备 | 变压器中性点接地保护 |
| 故障录波器 | 辅助设备 | 记录故障波形 |
| 保护信息管理子站 | 辅助设备 | 采集管理保护信息 |
| 电能量计量装置 | 辅助设备 | 关口计量和贸易结算 |
| 同期装置 | 辅助设备 | 并网同期检测 |
| 备用电源自动投入装置（BZT） | 辅助设备 | 自动投入备用电源 |
| 电压无功自动控制装置（VQC） | 辅助设备 | 自动调节电压和无功 |
| 变压器冷却系统 | 辅助设备 | 主变冷却装置 |
| 变压器有载分接开关 | 辅助设备 | 带负荷调压 |
| 变压器非电量保护装置 | 辅助设备 | 瓦斯、压力等非电量保护 |
| 变压器在线监测装置（油色谱） | 辅助设备 | 监测油中溶解气体 |
| 变压器在线监测装置（局部放电） | 辅助设备 | 监测局部放电 |
| SF6气体监测系统 | 辅助设备 | 监测GIS中SF6气体 |
| 监控与数据采集系统（SCADA） | 公用系统 | 全站监控核心 |
| 远动通信装置 | 公用系统 | 站调通信 |
| 微机五防系统 | 公用系统 | 防误操作闭锁 |
| 站用交流配电系统 | 公用系统 | 全站交流供电 |
| 直流电源系统 | 公用系统 | 蓄电池+充电+直流配电 |
| 蓄电池组 | 公用系统 | 直流系统储能单元 |
| UPS不间断电源 | 公用系统 | 重要负荷交流不间断电源 |
| 通信设备（光端机/交换机） | 公用系统 | 站间数据通信 |
| 消防系统 | 公用系统 | 火灾探测和灭火 |
| 安防与视频监控系统 | 公用系统 | 安全防范和视频巡视 |
| 环境监测系统 | 公用系统 | 温湿度、SF6泄漏监测 |
| 接地网 | 公用系统 | 全站接地系统 |
| 给排水系统 | 公用系统 | 供水和排水设施 |
| 通风与空调系统 | 公用系统 | 温湿度控制 |
| 照明系统 | 公用系统 | 正常和应急照明 |
| 预制舱/模块化建筑 | 公用系统 | 预制式设备舱体 |

## 评审要求

### 1. 主设备分类审查

当前27项主设备，请逐一审查。特别关注：
- 哪些应**保留**？理由？
- 哪些应**降级**（辅助设备或公用系统）？理由？
- 是否有**辅助设备应升级**为主设备？

### 2. 与输电评审的一致性

刚完成输电三专家评审，以下设备在输电中被裁定为辅助设备，变电应保持一致：
- **继电保护装置**（5种）：输电→辅助设备。变电5种保护是否应同样降级？
- **避雷器（MOA）**：输电→辅助设备。变电是否应同样降级？
- **穿墙套管**：输电→辅助设备。变电是否应同样降级？

### 3. 设备粒度问题

参考输电"粒度合并"规则，以下设备是否应合并：
- **断路器**：SF6断路器和真空断路器→合并为"断路器"1项？
- **互感器**：CT、PT/VT、CVT→合并为"互感器"1项或按功能保留？
- **串补**：FSC和TCSC→合并为"串联补偿装置"1项？（输电已合并）
- **无功补偿**：SVC和SVG→合并？
- **变压器**：主变和联络变→合并为"变压器"1项？

### 4. 开关设备的分类

隔离开关、接地开关、负荷开关均被列为主设备。请评估：
- 隔离开关：无灭弧能力、仅作隔离，是否适用"依附性"降级？
- 接地开关：功能依附于隔离开关和检修安全流程，是否应降级？
- 负荷开关：功能介于断路器和隔离开关之间，独立分类是否合理？

### 5. 母线的分类

母线（汇流排）被列为主设备。它本质上是导体（汇集/分配电能的物理载体），不进行能量转换或控制。是否应降级为辅助设备，还是作为"主工艺链关键节点"保留？

### 6. 测控装置

测控装置（遥测/遥信/遥控/遥调）被列为主设备。但它本质上是二次控制设备，功能依附于一次设备。是否应降级为辅助设备？

### 7. 删除或合并建议

- 是否有设备项应删除或合并？
- 是否有遗漏的重要设备？
- 变电站与输电的边界：串补装置在两个子行业都出现了，如何划定？

请按上述7个方面逐一回复，每项给出明确结论和理由。
