| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| PLC控制柜整体通讯网络瘫痪 | 性能退化 | 控制；电气 | 危急 | 柜内主站或核心交换机过载死机，或ProfiNet总线受变频器电磁干扰引发丢包，导致中控室无法获取现场生料/熟料运行数据，系统联锁保护失效。 | 中控画面所有回转窑测点数据变红/离线并伴随大面积报警；现场变频器及IO模块指示灯熄灭或ERR红灯闪烁；窑主传动及喂料电机因通讯丢失触发安全停机。 | [数字量]网络丢包率>5%（适用：ProfiNet总线网络，置信：经验值）；[数字量]CPU模块扫描周期>150ms（适用：西门子S7-1500主站，置信：经验值） | [在线]网络诊断软件抓包分析；[在线]控制柜HMI系统报警日志查看；[带电]万用表测量通讯端口电压 | 关键判据：CPU模块自身RUN灯常亮但网络通讯指示灯熄灭或急闪。鉴别要点：若仅个别远程IO站掉线，多为单路光纤或网线物理断裂（接口失效）；若整网瘫痪且重启交换机可短暂恢复，则为核心交换机过载或强电磁干扰，需与光纤链路物理断裂相区分。 | [经验级]根本处理：排查柜内零地电压（应<1V），加装通讯隔离器或磁环；若交换机硬件损坏则整体更换并重新烧录MAC地址。临时处理：无，须立即停机处理，严禁在联锁保护失效状态下强行维持设备运行。 | 柜内通讯线缆采用高屏蔽双绞线并单端可靠接地；强弱电分离布线；定期清理CPU及交换机散热风扇防尘网。 | IO模块背板总线插针接触不良：区分要点为该故障表现为单列或单站IO同时离线，且重启无效，需重新拔插模块底板方可恢复，网络抓包无丢包现象。 | 仪表工2名、电气工程师1名；工时4-6h（置信：经验值） | 工业级网络测试仪、带网络抓包功能的笔记本电脑、万用表、防静电手环（置信：经验值） | 工业以太网交换机备件、通讯隔离器、屏蔽双绞线、RJ45水晶头（置信：经验值） | 必须严格执行LOTO断电挂牌制度，接触弱电设备前佩戴防静电手环；处理变频器周边线缆时注意相邻回路残余高压防触电（标准值，GB/T 33588）（置信：标准值） | 网络通讯恢复后连续运行24h无丢包掉线；CPU扫描周期恢复至<50ms正常水平（标准值，GB/T 50314）（置信：标准值） |
| PLC控制柜多子部件耦合热退化 | 性能退化；老化 | 热；环境 | 严重 | 水泥厂高粉尘及高温环境导致柜内防尘滤网堵塞，散热失效；环境热量积累引发CPU及IO模块内部电子元器件热疲劳，加速绝缘老化与阻值漂移，造成逻辑运算误动作。 | 柜顶排气风扇停转或异响；柜体表面触摸烫手；HMI频繁弹出偶发性模拟量信号断线或超限报警（如窑尾温度/压力突变）；夜间环境温度下降后报警自动消除。 | [热力学]柜内环境温度>50℃（适用：水泥行业PLC控制柜，置信：经验值）；[热力学]CPU模块内部温度>75℃（适用：西门子S7系列PLC，置信：经验值） | [在线]柜内温湿度变送器实时监控；[离线]红外热像仪扫描柜内元器件及接线端子；[带电]PLC诊断缓冲区读取内部温度报警记录 | 关键判据：故障现象与昼夜环境温度或窑体辐射热变化呈明显正相关，且伴随柜内整体温升。鉴别要点：若仅单个模块局部过热（如驱动大电流的继电器输出板），则为该模块过载或端子接触电阻过大发热；若全柜温升且CPU内部温度超标，则为系统级散热耦合失效，需与单一模块过载鉴别。 | [经验级]根本处理：更换堵塞的防尘滤网，修复或更换损坏的柜顶散热风扇，重新规划柜体进风通道并增加正压送风装置。临时处理：短时打开控制柜柜门，使用外部工业风扇对着PLC模块直接吹风强制对流降温。 | 按水泥厂粉尘环境特性定期（每周）清理或更换控制柜防尘滤网；在控制室加装空调维持环境温度在25℃左右；优化柜内布线避免线缆密集阻碍风道。 | 供电电压波动导致模块内部开关电源过载发热：区分要点为该故障发生时用万用表测量开关电源输出端直流电压（24VDC）会出现低于22V的明显跌落，且各路负载均衡。 | 仪表工1名；工时2-3h（置信：经验值） | 红外热像仪、万用表、防静电毛刷、工业吸尘器（置信：经验值） | 柜顶冷却风扇总成、微纤防尘滤网、正压通风过滤组件（置信：经验值） | 检修时需执行LOTO断电挂牌程序；清理粉尘时佩戴防尘口罩防水泥粉尘吸入；打开柜门作业时注意防范相邻带电回路触电及机械旋转伤害（标准值，GB 26860）（置信：标准值） | 满负荷运行下柜内环境温度稳定在40℃以下；CPU模块内部温度<60℃且连续运行48h无热保护报警（标准值，GB/T 15969.2）（置信：标准值） |
| PLC控制柜系统级供电网络崩溃 | 功能失效 | 电气；控制 | 危急 | 柜内总开关或双路冗余开关电源同时发生硬件击穿失效，导致整个PLC控制系统失电。回转窑主传动及附属设备失去控制基准与保护逻辑，引发非计划急停。 | 控制柜HMI黑屏无显示；PLC各模块面板指示灯全部熄灭；柜内开关电源输出端DC24V电压归零；中控系统全厂发回转窑区设备停机报警。 | [电气]开关电源输出电压<19.2V（适用：直流24V供电网，置信：经验值）；[电气]进线总开关绝缘电阻<0.5MΩ（适用：断路器极间测试，置信：经验值） | [在线]中控系统供电状态监视报警；[带电]万用表测量开关电源输入输出各级电压；[离线]兆欧表测试断路器及相间绝缘 | 关键判据：柜内所有直流负载均无电且开关电源指示灯不亮。鉴别要点：若仅某一支路IO模块无电，则为该支路微型断路器跳闸（接口失效）；若全柜失电且确认外部UPS供电正常，则为柜内总断路器脱扣或主开关电源烧毁，需与外部电网闪停导致断电区分。 | [经验级]根本处理：更换损坏的总断路器或开关电源，排查输出回路是否存在短路点后恢复供电。临时处理：无，须立即停机处理，回转窑断电失去控制联锁后严禁维持运行，需立即辅以备用电源或应急机械盘车。 | 定期测试开关电源输出稳定性及老化情况；对关键控制回路采用双路UPS冗余供电设计；定期校验总断路器过载保护整定值。 | 外部电网闪停：区分要点为电网闪停发生时全厂设备同时掉电，且UPS若正常会发出逆变报警，恢复供电后PLC可自行重启，而柜内硬件损坏重启无效。 | 电气工程师1名、电工2名；工时3-5h（置信：经验值） | 万用表、兆欧表、内六角扳手、压线钳（置信：经验值） | 同型号断路器备件、24V开关电源备件、接线端子及导线（置信：经验值） | 严格执行LOTO断电挂牌制度；带电测量进线端电压时规范穿戴绝缘手套及绝缘鞋，严防触电（标准值，GB 26860）（置信：标准值） | 各级供电电压恢复至额定值（AC220V/DC24V）且误差<5%；带载连续运行12h无电压跌落或断路器异动（标准值，GB 7251.1）（置信：标准值） |