| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| PLC底脚不平 | 失效 | 机械 | 一般 | 罗茨风机安装基础水平度偏差，导致设备运行时产生异常振动 | 设备运行时底脚部位振动明显；地脚螺栓可能有松动响声 | [物理]振动速度>4.5mm/s（适用：刚性安装，ISO 10816-3:2009 表1 区域B/C，置信：标准值） | [在线]振动速度传感器；[离线]水平仪 | 若振动值超标且频谱主要为工频，检查地脚螺栓紧固度及底脚水平；若排除松动后振动仍存，则需检查转子平衡（与转子不平衡鉴别） | [经验级]根本处理：重新调整罗茨风机脚底平衡，紧固地脚螺栓；临时处理：无，须停机调整 | 定期检查地脚螺栓紧固情况；安装时严格校准水平度 | 转子不平衡 | 钳工2名；工时2-4h（置信：经验值） | 水平仪、扳手、垫铁（置信：经验值） | 垫铁、地脚螺栓（置信：经验值） | 防止手指挤压；使用力矩扳手防止螺栓滑脱（置信：经验值） | 复测水平度偏差<0.05mm/m；振动值降至ISO 10816-3:2009 区域A/B（置信：标准值） |
| PLC轴承故障 | 失效 | 机械 | 严重 | 轴承润滑不良、疲劳磨损或异物侵入，导致滚动体或滚道剥落 | 轴承部位温度持续升高；运行时有尖锐啸叫声或异响；振动加剧 | [物理]振动速度>7.1mm/s（适用：轴中心高≥315mm，刚性安装（置信：经验值）；ISO 10816-3:2009 表1 区域C，置信：标准值）；[热]轴承温度>80℃（适用：滚动轴承，GB/T 29531-2013，置信：经验值） | [在线]温度传感器；[在线]振动加速度传感器；[离线]听诊器 | 若振动频谱中出现轴承故障特征频率（如BPFO、BPFI）且温度同步升高，确认为轴承故障；若仅温度高无特征频率，检查润滑或负荷（与润滑不良鉴别） | [经验级]根本处理：更换轴承；临时处理：降低负荷运行，加强冷却 | 定期检查润滑油脂质量；保持轴承密封良好 | 联轴器不对中 | 钳工2名；工时4-6h（置信：经验值） | 拉马、加热器、轴承拆卸工具（置信：经验值） | 新轴承、润滑脂、密封件（置信：经验值） | 防止高温烫伤；拆卸时注意工件坠落（置信：经验值） | 轴承运行声音正常；温度<70℃；振动值符合ISO 10816-3:2009 要求（置信：标准值） |
| PLC温度过高 | 性能退化 | 热 | 严重 | 环境温度过高、冷却风道堵塞或负载过大导致散热不良 | 设备外壳或排气口温度明显偏高；可能伴随过热保护报警 | [热]机壳温度>90℃（适用：B级绝缘，IEC 60034-1:2010，置信：标准值） | [在线]温度传感器；[离线]红外热像仪 | 若温度升高且负载电流正常，检查冷却风道及环境温度（散热不良）；若温度与电流同步升高，检查机械负载是否过大（与机械过载鉴别） | [经验级]根本处理：清理冷却风道，改善通风散热，检查负载；临时处理：加装外部强制冷却风扇 | 定期清理散热滤网；确保控制柜通风良好 | 环境温度过高 | 电工1名；工时1-2h（置信：经验值） | 毛刷、压缩空气、红外测温仪（置信：经验值） | 无（置信：经验值） | 防止触电；清理风扇时严禁手指伸入旋转部位（置信：经验值） | 恢复正常运行后温度稳定在允许范围内；无过热报警（置信：经验值） |
| PLC通信网络故障 | 信号漂移 | 控制；电气 | 严重 | Profibus等总线连接器松动、屏蔽层接触不良或电磁干扰导致通信丢包与站节点掉线 | ET200S等从站节点偶发性掉线；故障指示灯呈特定序列点亮或闪烁；上位机报通信中断报警 | [状态量]从站节点掉线丢失率>0.1%（适用：工业现场总线网络，置信：经验值）；[电气]信号波形幅值衰减>30%（适用：示波器末端测试，置信：经验值） | [在线]PLC系统诊断缓冲记录；[带电]总线物理层波形测试仪 | 若诊断日志显示偶发节点掉线且波形幅值衰减，检查连接器接线与终端电阻（与CPU主站硬件死机鉴别：后者CPU报SF红灯且全局停机） | [经验级]根本处理：重新压接总线接头，紧固屏蔽层，正确拨码终端电阻；临时处理：复位通信模块或重启PLC从站 | 定期检查通信线缆接头紧固状态；强弱电分离布线并确保可靠单端接地 | CPU主站硬件故障：CPU报SF红灯且全局停机，非单一从站掉线 | 自动化工程师1名、电工1名；工时2-4h（置信：经验值） | 万用表、专用编程电缆、示波器（置信：经验值） | Profibus接头、终端电阻模块、屏蔽线缆（置信：经验值） | 带电拔插通信接头时做好防静电措施；遵守LOTO断电挂牌规程（置信：经验值） | 通信连接恢复稳定；系统诊断缓冲区无掉线或干扰报警记录（置信：经验值） |
| PLC输出继电器触点老化 | 失效 | 电气；机械 | 一般 | 继电器输出型PLC因频繁动作或驱动感性负载，触点产生电弧烧蚀导致接触不良或粘连 | 现场执行机构（如接触器、电磁阀）无法动作或得电后无法释放；对应PLC输出指示灯亮但实际无输出电压 | [电气]触点接触电阻>1Ω（适用：干式负载回路，置信：经验值）；[电气]线圈控制电压偏差>10%（适用：24V直流输出，置信：经验值） | [在线]上位机输出状态监控；[带电]万用表通断测试 | 若PLC输出指示灯亮但输出端无电压，测量输出公共端电压，有电压则继电器正常（与现场执行机构短路鉴别：后者发生时PLC输出端保险丝熔断或模块烧毁） | [经验级]根本处理：更换同型号PLC输出模块或拆解更换板载继电器；临时处理：将线路转接至模块备用输出点并修改程序逻辑 | 感性负载两端并联续流二极管或浪涌吸收器以抑制电弧；定期评估触点电气寿命 | 现场执行机构线圈短路：发生时PLC输出端保险丝熔断或模块直接烧毁，非触点机械粘连 | 电工1名；工时1-2h（置信：经验值） | 万用表、电烙铁、防静电手环（置信：经验值） | PLC备用输出模块或板载微型继电器（置信：经验值） | 拆装PLC模块时佩戴防静电手环；严格执行LOTO断电挂牌（置信：经验值） | 触发输出指令后执行机构动作正常；触点接触电阻测试<0.5Ω（置信：经验值） |
| PLC I/O模块接线端子松动 | 失效 | 机械；电气 | 一般 | 设备运行振动或热胀冷缩导致接线端子螺丝退扣，线路接触电阻增大引发虚接或瞬间断路 | 现场传感器信号跳变或执行机构动作偶发失灵；端子排局部有轻微打火或温升异常 | [热]端子运行温度>65℃（适用：控制柜额定环境，置信：经验值）；[电气]接触电阻>0.5Ω（适用：单点接线端子，置信：经验值） | [离线]红外热像仪；[带电]万用表电阻档 | 若信号跳变伴随端子温升，紧固端子后故障消失，确认为松动虚接（与传感器自身故障鉴别：传感器自身故障在端子侧电压/电流信号始终异常，紧固无效） | [经验级]根本处理：对全部端子进行重新紧固，对氧化线头进行重新压接处理；临时处理：单点紧固对应故障端子 | 检修时执行端子逐点紧固复核；使用预绝缘冷压端子（线鼻子）防止多股线散股 | 传感器自身故障：在端子侧测量信号始终异常，紧固端子无效 | 电工2名；工时3-5h（置信：经验值） | 一字/十字螺丝刀、万用表、红外测温仪（置信：经验值） | 绝缘端子、预绝缘线鼻子（置信：经验值） | 带电测量时防止表笔短路造成触电或模块损坏；高处作业系好安全带（置信：经验值） | 端子紧固无松动；红外测温无异常温升；信号传输稳定无跳变（置信：经验值） |