| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| PLC控制系统整体无响应 | 失效 | 电气；控制 | 危急 | PLC的CPU模块因电源浪涌、内部元器件老化或长时间运行死机，导致所有控制逻辑停止执行，罗茨风机完全失控，可能造成工艺系统超压或断料。 | 人机界面(HMI)与PLC通信中断告警；所有数字量输入/输出(DI/DO)模块状态指示灯熄灭或全部变为红色；罗茨风机就地紧急停机；控制室操作无任何反馈。 | [电气]CPU模块工作电源电压<20.4V DC或>28.8V DC（适用：24V DC供电系统，置信：经验值）；[控制]程序扫描时间>设定的看门狗时间（适用：CPU运行状态，置信：经验值） | [在线]PLC系统诊断缓冲区日志；[在线]PLC电源模块输入电压监测 | 关键判据：HMI出现通信中断告警，且所有I/O模块状态指示灯异常。鉴别要点：若仅部分I/O模块失效，则为该模块电源或背板总线连接故障，而非整机失效。 | [经验级]根本处理：检查供电电源并更换故障CPU模块，重新下载组态和程序；临时处理：立即按下罗茨风机就地紧急停止按钮，并使用旁路硬接线控制启停。 | 定期检查控制柜供电质量并冗余配置电源模块；优化PLC机柜通风散热，防止高温死机。 | PLC电源模块故障：仅电源模块报警，CPU模块可能仍在运行但部分模块掉电。 | 仪表工2名、电气工1名；工时4-8h（置信：经验值） | 万用表、编程电脑及组态软件、编程电缆、防静电手环（置信：经验值） | 同型号PLC CPU模块、电源模块（置信：经验值） | 停机后必须进行断电挂牌(LOTO)并验电（置信：标准值，参照GB 30871-2022）；处理CPU模块时需佩戴防静电手环，防止静电击穿电子元件（置信：经验值） | CPU模块更换后，程序运行扫描时间正常，所有I/O模块通信正常，与HMI通信恢复，远程启停功能正常（置信：经验值） |
| 数字量输出点粘连或失效 | 失效；卡涩 | 电气；机械 | 危急 | 控制罗茨风机启停、放空阀开关的数字量输出(DO)继电器在分断高感性负载时产生电弧，导致触点粘连（常开点黏合）或氧化导致接触不良（常开点无法闭合），使罗茨风机无法按逻辑停启。 | 罗茨风机无法远程停机或无法远程启动；监控画面显示启动指令已发出，但设备状态反馈无变化；现场控制柜内对应继电器发出嗡嗡声或不动作。 | [电气]继电器触点接触电阻>1Ω（置信：经验值）；[机械]继电器动作次数>制造商规定的机械寿命次数（置信：经验值） | [离线]继电器触点直流电阻测试；[在线]通过HMI对比指令输出与设备状态反馈信号的差异 | 关键判据：监控画面输出指令为“1”，但现场设备未得电动作，且无电气故障报警。鉴别要点：若设备得电但不转，则属于电机或主回路故障，而非PLC输出点失效。 | [经验级]根本处理：断开DO模块电源，更换同型号继电器或整个DO模块；临时处理：在确认工艺安全（如风机已停、无腐蚀/有毒介质泄漏风险）和机械位置的前提下，对非关键放空阀信号可从备用点跨接临时线强制导通或断开，但严禁对风机启停信号强制操作。 | 在DO输出点外部加装中间继电器以隔离分断大电流，避免PLC内部继电器直接带载。 | 现场执行机构（如电磁阀）卡涩：DO点输出正常，但执行机构本体不动作。 | 仪表工1名；工时1-2h（置信：经验值） | 万用表、钟表螺丝刀、编程电脑（置信：经验值） | 同规格继电器或同型号DO模块、导线（置信：经验值） | 更换DO模块或继电器前必须验电，确认回路已断电（置信：标准值，参照GB 30871-2022）；任何对I/O点的强制或跨接操作必须办理临时信号强制/旁路审批手续，并严格评估工艺风险（置信：经验值） | 输出继电器触点接触电阻<0.5Ω，且远程分合测试正常（置信：经验值） |
| 模拟量输入信号漂移 | 信号漂移 | 电气；环境 | 隐患 | 罗茨风机出口压力、润滑油温等模拟量传感器信号因PLC AI模块共模干扰、接地不良或模块温漂，导致AI模块读入的数据与实际物理量产生固定或随机偏差，引发误报警或错误联锁。 | HMI显示的罗茨风机出口压力、温度等参数与实际现场指针表或就地显示仪读数不符；无规律触发过载、超温、低压等报警；趋势曲线出现异常跳变或零点漂移。 | [电气]模拟量通道误差>±0.5%满量程（适用：25℃±2℃环境，置信：经验值）；[环境]AI模块工作环境温度>55℃（适用：正常运行，置信：经验值） | [在线]AI通道信号趋势曲线监测；[离线]使用信号发生器注入标准信号，比对HMI显示值与标准源的偏差 | 关键判据：用标准过程校验仪注入4-20mA信号，HMI显示值与标准值偏差超过允许误差。鉴别要点：若偏差仅在带载时出现，多为传感器或现场接线问题；若空载时即存在偏差，则为AI模块或接地系统干扰。 | [经验级]根本处理：校准AI模块增益和零点，重新紧固屏蔽接地线并确保单点接地；临时处理：在程序中对漂移通道做软件滤波或固定偏置补偿。 | 定期校准AI模块，确保控制柜内温湿度符合规范；确保信号电缆屏蔽层严格单点接地。 | 传感器本身老化精度下降：更换传感器后故障消失，AI通道校准则无效。 | 仪表工2名；工时2-4h（置信：经验值） | 过程校验仪（信号发生器）、编程电脑（置信：经验值） | 无，或同型号AI模块（置信：经验值） | 在运PLC柜内校准操作需防带电误碰，使用防静电手环；涉及联锁保护通道需办理联锁解除手续（置信：标准值，参照GB 30871-2022） | AI通道在0%、25%、50%、75%、100%量程点测试，示值误差<±0.2%满量程（置信：经验值） |
| PLC通信网络中断 | 失效 | 电气；控制 | 危急 | 罗茨风机控制PLC与上位机或远程I/O站之间的工业以太网/现场总线，因交换机故障、通信接头氧化、强电磁干扰或网络广播风暴，导致设备状态和控制指令无法正常传输。 | HMI显示PLC离线或数据断线；罗茨风机操作响应延迟严重或完全失控；监控画面数据停留在最后一刻；网络交换机端口指示灯闪烁异常（极快或无闪烁）。 | [电气]以太网丢包率>5%（适用：连续发送100个数据包，置信：经验值）；[控制]PLC通信看门狗超时报警位被置位（适用：通信故障诊断，置信：经验值） | [在线]PLC诊断缓冲区通信超时告警；[离线]网线测试仪检查网线通断及线序 | 关键判据：HMI显示通信中断且交换机对应端口指示灯异常。鉴别要点：若所有设备通信中断，检查核心交换机或PLC通信模块；若仅单个设备，检查该设备网线、接头及IP地址设置冲突。 | [经验级]根本处理：定位并更换故障交换机或网线，检查网络设置以排除IP冲突；临时处理：重启交换机或PLC通信模块，检查并拔除非必要的联网设备。 | 关键控制网络采用冗余环网拓扑；定期检查通信电缆接头和接地屏蔽；密封控制柜防止腐蚀性气体侵蚀接头。 | PLC通信模块硬件故障：模块自诊断报警，但交换机端口和网线测试正常。 | 仪表工2名；工时1-4h（置信：经验值） | 网线测试仪、光纤测试笔、笔记本电脑、备用交换机（置信：经验值） | 工业级交换机、网线/光纤跳线、通信模块（置信：经验值） | 控制网络检修可能影响整装置操作监控，需提前通报并办理作业票（置信：标准值，参照GB 30871-2022）；光纤操作避免直视激光发射端（置信：经验值） | 上位机与PLC、远程I/O站之间连续Ping测试100次丢包率为0，数据刷新恢复正常（置信：经验值） |