| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
| IGBT模块击穿 | 电气/热 | 严重 | 逆变桥IGBT因过压、过热或驱动不良发生短路击穿，直流母线直接短路，导致模块永久性损坏。 | 装置停机告警，输入断路器跳闸，IGBT模块表面有明显烧蚀痕迹或异味。 | 集电极-发射极饱和压降 \( V_{CE(sat)} \) >2.5V@额定电流【电气】；模块外壳温度 >85°C【物理】；绝缘电阻 <1MΩ【电气】 | 红外热像仪定期扫描模块温升【在线】；停机后测量IGBT各引脚间电阻【离线】；驱动信号波形检测【带电】 | 对比正常运行波形，若关断时刻 \( V_{CE} \) 尖峰超过额定值120%且伴随 \( di/dt \) 异常增大，或静态下C-E极间导通电阻<0.1Ω，判定击穿；若累计运行时间超过80000小时或\( V_{CE(sat)} \)较出厂值增大50%且无法通过脉冲测试恢复，或出现外壳破裂、内部键合线断裂等不可修复损伤，则模块报废需更换。 | 根本处理：1.断开所有电源并验电，拆除损坏IGBT模块（使用力矩扳手）；2.清洁散热器表面并涂覆导热硅脂；3.更换同型号模块，参照厂家要求力矩紧固；4.检查驱动板及缓冲电路，更换损坏的电容或电阻；5.上电前进行低压直流母线短路测试。；临时处理：断开故障桥臂，如系统支持N-1运行则降容继续输出，直至停机更换。 | 加装直流母线电压钳位保护，限制母线过压；强化散热风道滤网清洁，每3个月一次；使用带温度反馈的PWM降额策略；每月红外测温、听运行异响；每季清洁滤网、检查直流母线电容外观；每年测试驱动波形及门极触发阈值。 |
| 直流母线过电压 | 电气 | 危急 | 当输入电压异常升高、制动回路失效或逆变器回馈能量无法吸收时，直流母线电压超过保护阈值，导致电容、IGBT耐压受损。 | 监控系统报“直流母线过压”故障，装置自动闭锁停机，母线电压表指数据偏高。 | 直流母线电压持续大于额定值1.2倍（如额定540V时>650V）【电气】；母线电压纹波峰-峰值 > 10% 额定【电气】 | 直流电压变送器实时监测【在线】；示波器测量母线电压波形【带电】 | 若直流母线电压采样式通过硬件比较器触发过压信号，且持续时间>5ms，判定为真过压；结合输入交流电压是否同步升高区分前端或后端原因；若母线电容容量低于标称70%或鼓包漏液，判定电容组需更换；绝缘板碳化需更换。 | 根本处理：1.检查输入交流电压是否在正常工作范围，若系统电压波动过大，调整有载调压开关；2.检测制动单元及制动电阻是否开路或阻值变大（用万用表测电阻值偏差>10%）；3.检查并更新老化、容量衰减的直流母线电容；4.校验电压检测回路精度。；临时处理：暂时降低整流器输出电压设定值（如允许），或短接部分制动电阻以增大泄放功率。 | 定期校验输入电压保护定值；加装动态无功补偿装置稳定输入电压；每月校验直流电压变送器输出；每季检查电容外观及容量（容量>出厂值80%）；每年测量制动电阻阻值、绝缘电阻（>5MΩ）并清灰。 |
| 逆变控制电源板故障(开关电源模块失效) | 控制/电气 | 一般 | 控制电源模块（如DC/DC或UPS）输出异常，导致逆变器驱动电路、控制器失电或电压偏差，引起控制紊乱。 | 装置面板无显示、通信中断、IGBT驱动脉冲丢失报警，或控制电源指示灯熄灭。 | 控制电源输出电压偏离额定值±10%（例如24V输出<21.6V或>26.4V）【电气】；输出纹波 >150mVp-p【电气】 | 万用表测量控制电源端电压【离线】；示波器测量纹波及上电时序【带电】；数字电源管理模块在线监测【在线】 | 对比正常工况下控制电源上电时序，若5V/±15V/24V任一路电压超差且时序不满足要求，判定电源板失效；检查输入保险是否熔断；若电源板累计运行超60000小时，或效率低于70%且输出电压不稳、无法通过更换电容恢复，或电路板严重烧焦，判定报废。 | 根本处理：1.断开逆变器所有高压，拔出故障电源板；2.用备用电源模块临时供电，恢复控制功能；3.更换损坏的电源模块（注意型号匹配），检查输入输出滤波电容；4.重新上电后用示波器确认各路电源纹波小于100mVp-p，并按厂家规定实施电源分配测试。；临时处理：使用外接稳定直流电源为控制板独立供电，确保逆变器可继续运行。 | 控制电源板采用冗余并联（1+1冗余），设置输入输出过欠压保护；每6个月检查电源板发热及电解电容外观；每季红外测温检查电源板温度<70°C，抽检电源电压；每年更换电源板电解电容并进行带载老化测试。 |
| 交流输出滤波器过热 | 热/绝缘 | 严重 | 逆变输出LC滤波器中电感磁芯高温导致绝缘老化，或电容过热鼓包，使滤波效果下降，谐波增大。 | 滤波器部位异味、外壳变色，红外测温异常高温，输出电流谐波THD增大。 | 滤波电感表面温度 >100°C【物理】；滤波电容外壳温度 >60°C【物理】；输出THD >5%【电气】；绝缘电阻 <10MΩ【电气】 | 定期红外测温扫描【在线】；钳形表测量中性线电流，判断谐波含量【带电】；停电后测量电容容值及绝缘【离线】 | 若电感温度超过额定温升限值（如B级绝缘允许80K温升），且环境温度正常、负载未超额定，则判定散热不良或铁芯饱和；电容鼓包或容量衰减>15%判定失效；若绝缘电阻降至0.5MΩ以下无法恢复，或电感铁芯严重锈蚀、绕组变形，则需更换。 | 根本处理：1.停电并验电，拆除过热电容或电感；2.清洁风道，检修冷却风扇（测量风扇电流及转速）；3.更换同规格电感或电容，确保电感间隙符合设计；4.恢复后监测输出波形及温度。；临时处理：投入备用滤波支路（如有），或降低逆变功率，减少谐波发热。 | 在滤波柜加装温度继电器，超温报警；每半年清洁滤网，测量接触电阻；增加冗余冷却风扇；每周红外测温关注连接端子；每季测量电容容量、清洁滤网、紧固连接螺丝；每年绝缘电阻测试（500V兆欧表）并更换老化电容。 |
| 逆变同步信号丢失/失控 | 控制/环境 | 轻微 | 逆变器与电网或厂用电的同步信号受电磁干扰或连接松动，导致相位差过大，无法并网或切换。 | 监控报“同步故障”，逆变器闭锁，无法自动投切，锁相环指示灯闪烁异常。 | 锁相环相位误差 >5° 【电气】；同步信号幅值 <2.5V【电气】（标准5V TTL） | 示波器测量同步信号波形【带电】；使用电能质量分析仪监测相位跳变【在线】 | 检查同步信号源的母线电压互感器二次侧输出是否正常，若波形畸变或幅值不足，则判定采集回路异常；若输入正常而锁相环输出相位抖动>2°，判定锁相板故障；若锁相板频繁失锁且更换外围器件后无法稳定锁定，或硬件严重损坏，则需更换控制板。 | 根本处理：1.检查同步采样回路接线端子是否松动，重新紧固；2.用示波器逐级测量信号，更换损坏的光耦或转换电路；3.校准锁相环参数（比例积分系数）；4.若为EMC干扰，加磁环或更换屏蔽电缆。；临时处理：将逆变器切换至独立逆变（V/f）模式，维持重要负荷供电，但需避开与市电并联。 | 同步信号线采用双绞屏蔽电缆，屏蔽层单端接地；定期检验同步保护定值；控制器加装硬件看门狗；每季检查信号线缆外观及屏蔽接地；每年进行锁相环性能测试，用信号发生器模拟频率偏移验证保护逻辑。 |
| 交流输出侧短路/过流 | 电气 | 危急 | 逆变输出馈线或负载侧发生相间或对地短路，导致输出电流剧增，威胁功率器件安全。 | 监控系统报“输出过流”或“短路故障”，装置瞬间封锁脉冲停机，输出断路器跳闸，故障点可能有弧光或异味。 | 输出电流瞬时值达到额定值的150%以上【电气】；输出端对地绝缘电阻降至0.5MΩ以下【电气】 | 输出电流互感器及霍尔传感器实时监测【在线】；分闸后用绝缘电阻测试仪摇测馈线绝缘【离线】 | 若硬件过流保护比较器动作（响应时间<10µs），且故障录波显示电流波形存在极高\( di/dt \)尖峰，判定为短路；若电流稳步升高超过1.2倍过载倍数并按反时限曲线延时动作，判定为过载；若电缆绝缘层龟裂、碳化修复后仍不满足绝缘要求，或断路器触头损坏不可修复，则需更换。 | 根本处理：1.断开本装置输入输出所有断路器并验电；2.用500V/1000V兆欧表逐段排查馈线及负载绝缘，找到击穿点；3.更换烧毁的电缆或修复负载绝缘；4.检查逆变输出接触器或断路器触头有无熔焊，视情更换；5.恢复后测量回路绝缘电阻≥2MΩ再送电。；临时处理：隔离故障馈线支路，若系统支持多路独立输出且故障点明确，仅对正常支路恢复供电。 | 定期测试馈线及负载绝缘电阻（每季度一次）；合理整定保护定值，模拟短路试验校验保护回路；加装弧光保护装置；每周检查输出电缆有无破损发热；每季用钳形表核对三相电流平衡度（不平衡度<10%）；每年进行馈线绝缘电阻测试及保护校验。 |
| 功率模块接插件接触不良 | 电气/热 | 严重 | 模块与母排连接螺栓未按要求力矩紧固，或接插件在长期热胀冷缩下氧化松动，导致接触电阻增大发热打火。 | 红外热像仪巡视发现某相连接处局部过热，伴随放电声，可看到连接点变色氧化。 | 连接点温升超过相邻正常点30K以上【物理】；连接点两端压降在同电流下超过额定值3倍【电气】；接触电阻大于100µΩ【物理】 | 定期红外精确测温【在线】；停电后使用微欧计测量接触电阻【离线】；紧固力矩标记错位检查【离线】 | 对比三相相同位置温度，若单点温度异常且边界清晰，排除散热风道差异后判定为接触不良；目视检查确认有无烧蚀；若接插件或母排螺栓孔因反复打火严重烧蚀、镀层脱落且打磨无法修复，或低压下温升仍超标，则需更换母排。 | 根本处理：1.将模块放电至安全电压，拆除母排连接；2.用细砂纸打磨氧化面至金属光泽，清洁后涂抹薄层中性凡士林或电力复合脂；3.更换已损伤的弹垫/平垫，参照力矩表用预置式扭力扳手紧固；4.测量直流电阻<50µΩ后投运；5.记录该点红外图谱备用。；临时处理：若系统允许单模块降容，可旁路该故障模块，降额维持运行。 | 每次大修对所有功率连接点进行力矩校验并复紧；改进散热设计，避免热积累；涂敷示温蜡片；每月红外普测；每季检查力矩标记有无偏移；每年母排及紧固件拆检打磨，抽测接触电阻。 |
| 散热风扇/风道堵塞故障 | 热/机械 | 一般 | 冷却风扇电机绕组烧毁、轴承卡死，或进风口滤网被灰尘、柳絮严重堵塞，造成风量骤降，装置过热。 | 风扇运转异响、转速明显降低或停转，进风口滤网积灰严重，装置内部温度普遍升高，监控可能报“风机故障”。 | 风扇转速 <额定转速的70%【物理】；装置进风口与出风口温差 >15°C【物理】；风扇电流异常偏大或接近零【电气】 | 转速检测传感器或风量开关在线反馈【在线】；巡检人员手感知风量、听声音【离线】；钳形电流表测风机电流【离线】 | 若风机联动告警节点变位，或在线监测风量低于设定阈值（如<80%），直接判定风扇故障；若无传感器，通过比较出风口/进风口温差与环境温度判断；若风扇绕组烧毁、转子扫膛、振动超标（>4.5mm/s）且更换轴承无效，或风道腐蚀变形导致气流短路无法修复，则需更换或报废。 | 根本处理：1.拉出风扇单元，备好同规格风扇备件；2.拆除故障风扇，注意不要触碰内部电路；3.清理风道、散热片积垢（使用压缩空气及防静电毛刷）；4.安装新风扇并固定；5.通电检查转向及风量，加入运行日志。；临时处理：打开柜门利用外部强力轴流风机强制散热，同时限制逆变功率。 | 选用高质量长寿命双滚珠轴承风扇；风道加装压差传感器并纳入监控；制定滤网清洗计划（如每2000小时或视环境等级）；每周检查风扇运行状态无异响、振动；每月清洁滤网（环境恶劣则加密）；每季用风速计检定风量。 |
| 直流支撑电容老化/失效 | 化学/电气 | 一般 | 铝电解电容器长期高温或大纹波电流下电解液干涸、电极退化，导致电容值降低、等效串联电阻增大，滤波效果恶化。 | 母线电压纹波增大，装置带载能力下降，监控可能报“母线欠压”或“直流纹波大”。目视检查电容顶部鼓包或底部漏液。 | 电容值降至额定值的80%以下【电气】；\( ESR \)（等效串联电阻）增大至规格值2倍以上【物理】；外壳温度异常升高>环境温度+10°C【物理】 | 停电后使用LCR电桥离线测量电容值与ESR【离线】；借助在线电容监测系统或观察纹波趋势【在线】 | 若在线监测母线纹波电压峰峰值在同等负载下连续数月呈上升趋势，且停机后实测多只电容\( ESR \)增大或容量衰减超20%，判定电容批次老化；若容量衰减至标称60%以下，或防爆阀开启、外壳破损漏液，或运行超过厂家指定寿命年限（通常10-15年），则需更换。 | 根本处理：1.设计好电容备件及均压电阻；2.装置停电，确认母线残压泄放至安全电压(<30V)；3.记录电容连接方式后逐一拆下故障电容；4.同规格新电容需经激活、老化处理后配组安装（保证各电容间电压均衡）；5.恢复后测量电容支路总容量。；临时处理：电网波动期可将充电限流电阻短时投入以平滑纹波，但降额运行。 | 控制环境温度≤35°C，加强通风；定期（每年）抽检电容状态；选用长寿命（如105°C/5000h以上）规格电容器；每季检查电容外观有无鼓包、漏液，红外测温；每年抽测电容容量及\( ESR \)，比对历史数据。 |
| 后备电池组失效（控制/储能） | 化学/控制 | 严重 | 阀控式铅酸蓄电池长期浮充电导致失水、硫酸盐化，或单体损坏，在市电中断时无法提供控制或储能所需电能，导致数据丢失或开关无法操作。 | 电池巡检仪报“电池电压低”或“内阻异常”，市电中断时装置瞬间黑屏，开关无法储能合闸。 | 电池组端电压 <标称电压的90%【电气】；单体电池内阻超出标称值50%
