| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
| 波纹管疲劳开裂 | 机械 | 严重 | 长期热胀冷缩循环或机械振动导致波纹管金属疲劳，产生微裂纹扩展至穿透性开裂，造成SF6气体泄漏 | 伸缩节处可听到轻微嘶嘶声，SF6气压缓慢下降，局部温度异常 | 裂纹长度≥5mm [物理] / SF6年泄漏率>0.5% [化学] / 波纹管固有频率偏移>15% [物理] / 局部应变幅值>800με [物理] | [在线] SF6气体密度继电器与泄漏报警 [在线] 声发射检测 [离线] 渗透探伤/磁粉探伤 | 当SF6密度继电器24h内压降>0.01MPa且声发射检测到持续活动源，判定为疲劳开裂；渗透探伤确认表面开口裂纹 | 根本处理：回收SF6气体，拆卸伸缩节，更换同规格波纹管组件，重新焊接/法兰连接，抽真空充气，进行密封性试验；所需工具：SF6回收装置、氩弧焊机、力矩扳手、氦质谱检漏仪 | 采用多层多波加厚波纹管设计，设置限位装置防止过度伸缩，控制管道振动幅值<50μm |
| 波纹管腐蚀穿孔 | 化学/环境 | 严重 | 防护层破损，外界水分、盐雾或腐蚀性介质（如含硫气体）接触波纹管金属表面，发生电化学腐蚀或应力腐蚀，形成点蚀坑并穿孔 | 表面有锈斑、白色腐蚀产物，局部油漆起泡脱落，气压缓慢下降 | 点蚀深度≥0.5mm [物理] / 壁厚减薄率>15% [物理] / 腐蚀电位<-350mV(CSE) [化学] / 周围环境相对湿度>70%RH持续72h [物理] | [在线] 外观工业视频巡检 [离线] 测厚仪超声波测厚 [离线] 涡流阵列腐蚀扫描 | 当测厚发现局部壁厚<设计壁厚85%且在线气压日均降幅>0.005MPa，判定为腐蚀穿孔；腐蚀电位与湿度趋势辅助判断 | 根本处理：回收气体，切除腐蚀段波纹管，更换新部件并重新防腐处理，采用不锈钢316L或双相不锈钢材质；工具：手提式光谱仪、喷涂设备、气密试验工装 | 改善环境通风，降低湿度；保护罩内充干燥氮气密封；波纹管外表面采用重防腐涂层（环氧富锌+聚氨酯面漆） |
| 波纹管过度变形（失稳） | 机械 | 一般 | 超过设计补偿量的管道热伸缩或安装预偏量设置错误，导致波纹管被过度压缩/拉伸/横向偏移，可能发生柱状失稳或平面失稳，波壁扭曲 | 波纹管出现不规则褶皱，波距不均匀，位移指示器超出红色刻度，连接法兰错位 | 轴向补偿量>设计值120% [物理] / 波距偏差>20% [物理] / 偏移角度>3° [物理] / 法兰面平行度>1mm [物理] | [在线] 激光位移计实时监测位移 [离线] 测量波距、波高及偏移量（游标卡尺、经纬仪） | 若实时位移数据显示超出设计补偿上限，且波距测量值变异系数>15%，判定为过度变形；目视可见波峰歪斜可立即确认 | 根本处理：松开伸缩节法兰约束，利用千斤顶及拉马调整管道复位，重新设置限位装置并校正预偏量，必要时更换变形的波纹管；工具：液压千斤顶、激光准直仪、力矩扳手 | 安装时严格按照设计预拉伸/预压缩量进行，并设置机械限位器，定期校准位移传感器 |
| 法兰密封面泄漏 | 机械 | 轻微 | 法兰螺栓预紧力松弛、密封垫老化或密封面划伤，导致密封失效，SF6气体从法兰结合面泄漏 | 用检漏仪贴近法兰缝隙处报警，可见润滑脂冒泡（肥皂水法），气压下降 | 氦气检漏率>1×10^-6 Pa·m³/s [化学] / 螺栓残余预紧力<设计值70% [物理] / SF6浓度异常值>1000ppm（距法兰10mm处） [化学] | [离线] 停机后氦质谱检漏 [在线] 便携式SF6检漏仪日常巡视 [离线] 螺栓预紧力超声测量 | 当便携检漏仪读数>500ppm持续上升且肥皂泡试验持续鼓泡，判定为法兰泄漏；若多个螺栓预紧力低于标准70%则确认为紧固失效 | 根本处理：回收气体，清洗密封面，更换O型密封圈或金属缠绕垫，重新对称紧固螺栓至规定力矩；工具：力矩扳手、密封面研磨工具、无尘布、无水酒精 | 采用双道密封结构，螺栓使用碟形弹簧防松，检修后100%力矩校验，密封面涂抹专用密封脂 |
| 波纹管与筒体焊缝裂纹 | 机械/工艺 | 严重 | 焊接缺陷（未熔合、气孔）或应力集中，在交变载荷下扩展成裂纹，最终导致穿透泄漏 | 表面着色探伤发现线性显示，局部油漆开裂，偶尔轻微泄漏声 | 焊接缺陷当量>2mm [物理] / 泄漏率>0.1%年 [化学] / 焊缝残余应力>0.5σs [物理] | [离线] 超声相控阵检测(PAUT) [离线] 射线探伤(RT) [离线] 渗透探伤(PT) | PAUT检测发现超过判废线的线性缺陷，且TOFD图谱显示端部衍射，判定为裂纹；若对应位置漏气则直接确诊 | 根本处理：回收气体，用角磨机清除缺陷焊缝，补焊并做去应力处理，经无损检测合格后回装；工具：氩弧焊机、角磨机、PAUT设备、热处理设备 | 焊接工艺评定采用窄间隙焊接，焊后100%无损检测，进行整体退火消除应力，设计时避免焊缝位于高应力区 |
| 波纹管外绝缘闪络/击穿 | 电气/绝缘 | 危急 | 外绝缘护套污秽、受潮或老化，在过电压下沿面放电，严重时击穿护套对地短路，导致伸缩节外壳带电或烧损 | SF6气压无变化，外壳对地电压异常，可见电火花或烧蚀痕迹，接地电流突增 | 护套绝缘电阻<100MΩ(1000V兆欧表) [电气] / 泄漏电流>1mA [电气] / 局部放电量>50pC [电气] / 污秽等值盐密>0.1mg/cm² [物理] | [在线] 高频电流局部放电检测 [在线] 接地电流在线监测 [离线] 绝缘电阻测试 [在线] 紫外成像放电检测 | 若紫外成像检测发现伸缩节外表面存在持续放电光子数>50个/s且绝缘电阻<100MΩ，判定为外绝缘异常；外壳对地电压>36V可直接确认为绝缘失效 | 根本处理：清理外表面污秽，修复或更换破损的绝缘护套，涂抹RTV防污闪涂料，测量主绝缘及护层绝缘合格后投运；工具：绝缘摇表、紫外成像仪、喷涂设备；临时处理：如无法立即维修，可在伸缩节外壳临时加装绝缘隔板并设置警示围栏，缩短巡视周期至每日1次 | 采用增爬伞裙结构，定期表面清扫，涂覆防污闪涂料，安装均压环改善电场分布 |
| 波纹管位移传感器零点漂移/断线 | 控制 | 轻微 | 位移传感器受潮、振动或老化，致使输出信号零点大幅漂移或内部线圈断线，监控系统接收到错误的位移数据 | 后台监控显示伸缩节位移量跳变、卡死或远超理论值，但现场实测位移正常，可能触发误报警 | 传感器输出电流<4mA或>20mA [电气] / 绝缘电阻<1MΩ [电气] / 信号波动幅值>30%满量程 [物理] | [在线] 监控后台数据比对 [离线] 标准位移源校准 [离线] 万用表测量输出电流及电阻 | 当监控后台位移趋势曲线出现阶跃跳变>10mm且现场实际测量值无变化，或输出信号超量程范围，判定为传感器故障 | 根本处理：更换同型号位移传感器，重新标定零位及满量程，紧固接线端子并做防水处理；工具：标准位移校准台、万用表、剥线钳 | 选用防护等级IP67以上的传感器，定期在监控后台将自动计算位移与人工实测值比对 |
| 导流排过热烧毁 | 电气/热 | 一般 | 固定在伸缩节两端的跨接导流排由于接触面氧化、螺栓松动或选型容量不足，在负载电流下接触电阻增大，发热导致熔断或烧损 | 红外测温发现伸缩节局部有异常热点，导流排绝缘护套变黑、碳化，接地电流波形畸变 | 导流排与法兰连接处温升>65K(相对环温) [热] / 接触电阻>50μΩ [电气] / 回路电阻>设计值120% [电气] | [在线] 分布式光纤测温或红外测温 [离线] 直流电阻测试仪测量回路电阻 [离线] 回路电阻测试 | 若红外热像图显示导流排两端温差>40K且回路电阻测试值超出出厂报告值的120%，判定为接触不良或过载；连接处有熔渣或变色可立即确认 | 根本处理：拆解导流排，打磨氧化层并涂抹导电膏，更换锈蚀螺栓并按要求力矩紧固；若无修复价值则直接更换更大容量导流排；工具：回路电阻测试仪、砂纸、力矩扳手；临时处理：单相运行时可暂时紧固或短接，降低负荷电流，待停电彻底处理 | 外壳回路设计时应考虑全工况电流，连接面搪锡或镀银处理，螺栓加装碟簧防松，每年测一次回路电阻 |
| 滑动/铰链机构卡涩 | 机械 | 一般 | 伸缩节的导向杆、滑动底座或铰链机构因锈蚀、缺油或进入异物而卡涩，使波纹管无法自由伸缩补偿，热应力直接作用于管道 | 管道支座或固定点出现异常位移或损坏，卡涩机构有明显锈迹，波纹管无法随温度变化正常伸缩 | 滑动机构动作力矩>设计值200% [物理] / 自由伸缩时摩擦阻力>1kN [物理] / 导向间隙偏差>1mm [物理] | [离线] 手力或力矩扳手测试动作灵活性 [在线] 对比伸缩量与温度变化关系的线性度 [离线] 塞尺测量导向间隙 | 当温度变化导致的理论伸缩量与实测值偏差>30%，且检查发现机构有明显锈蚀或手力无法扳动，判定为机构卡涩 | 根本处理：清理机构表面锈蚀与异物，用除锈剂松动，重新涂抹耐低温润滑脂，更换已严重磨损的滑块或滚珠；工具：钢丝刷、手动高压油枪、千斤顶辅助调整 | 采用自润滑轴套或全密封轴承结构，加装防尘防水罩，定期注入规定牌号润滑脂 |
