| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
| 微粒陷阱故障 | 机械/绝缘 | 严重 | 微粒陷阱用于捕捉GIL内部导电微粒。故障模式包括陷阱栅格堵塞、栅格破损、安装松动及捕捉效率下降。机理：长期运行微粒大量堆积导致捕捉失效，或结构损伤使微粒逃逸，自由微粒在电场作用下运动，引发局部放电，加速绝缘劣化，严重时可导致绝缘击穿。 | 局部放电在线监测值异常增大；超声波检测信号幅值升高；SF6分解产物（如SO2、H2S）含量上升；内窥镜可见陷阱栅格间堆积大量微粒或栅格变形破损；偶发闪络。 | 局部放电量 > 10 pC [电气]；超声波幅值 > 20 mV [物理]；SO2含量 > 1.0 μL/L [化学]；微粒陷阱压差（如有）> 5 kPa [物理]；捕捉效率 < 90% [状态量] | 超高频局部放电在线监测 [在线]；超声波局放检测 [带电]；SF6气体分解产物分析 [离线]；工业内窥镜检查 [离线]；气体压力监测 [在线] | 当局部放电量与超声波幅值较历史基线同时增加30%以上，且气体分析检出SO2或H2S超过注意值；或内窥镜发现陷阱堵塞面积超过50%、栅格破损，可判定微粒陷阱功能失效。 | 根本处理：1. 停电，回收SF6气体至回收装置；2. 打开检修手孔，用内窥镜定位并确认陷阱状态；3. 使用专用扳手拆解陷阱固定螺栓，取出栅格组件；4. 用无尘布及清洗剂清除栅格和腔体内微粒，更换破损栅格；5. 重新安装并校核安装力矩（参照设备手册）；6. 回路电阻测试合格后抽真空、充气至额定压力，进行检漏及耐压试验。若栅格出现贯穿性裂纹、永久变形导致无法回装或捕捉效率低于80%，或经两次清理后保持不到一年即再次堵塞，或同型号陷阱已宣告淘汰且无备件，应整体报废并更换为改进型陷阱。；临时处理：缩短在线监测周期至每日一次；若局放量持续上升但未达跳闸值，可申请调度降压5%-10%运行，并准备停机检修。 | 优化陷阱栅格结构与布置；施工安装阶段严格控制洁净度，采用防尘措施；日常巡检每周记录局部放电趋势、气体压力及分解物；定期进行局部放电在线监测和气体分析；每2年进行一次超声波局放详细检测和内窥镜抽查；每次计划停运时清理陷阱表面可见微粒，复紧安装螺栓；每5年开盖全面检查清理。 |
