| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
| 支柱绝缘子沿面闪络 | 绝缘 | 严重 | 表面受潮、积污或凝露导致绝缘强度下降，在运行电压下发生沿面放电，进而发展为闪络击穿。 | GIS/GIL内部出现异常声响；局部放电监测告警；气体分解产物异常；保护动作跳闸。 | 泄漏电流突增 >10mA [电气]；SF6气体湿度 >300μL/L [化学]；局部放电量 >50pC [电气]；表面等值盐密 >0.1mg/cm² [物理] | SF6微水监测[在线]；局部放电监测（特高频/超声波）[在线]；SF6分解产物气相色谱分析[离线/带电] | 对比相邻间隔局部放电幅值及相位图谱，若放电集中在工频电压峰值且随电压升高急剧增大，判定为绝缘子沿面放电；超声波法定位在绝缘子表面。 | 根本处理：停电后回收SF6，开盖清洁绝缘子表面，用无水酒精擦拭并涂覆RTV防污闪涂料；更换已严重碳化的绝缘子（更换标准：表面爬电距离损失超20%或碳化通道深度>1mm，或累计运行超30年/短路电流次数超限）。所需工具：SF6回收装置、防尘罩、高纯酒精、无尘布、RTV涂料。；临时处理：降低运行电压至允许范围；增加在线监测频次。 | 控制气室微水 ≤150μL/L；安装吸附剂；定期清扫GIS/GIL外壳；防止潮气侵入。日常维护：每周巡检目视检查气室压力表，每年进行微水检测，每5年进行局放带电检测。 |
| 支柱绝缘子断裂 | 机械 | 危急 | 制造缺陷、长期电磁力振动、短路电动力冲击或安装应力导致绝缘子根部或伞裙开裂，最终断裂，丧失支撑功能。 | 回路电阻异常增大；局部放电突然增大；GIL本体异常振动；密封底座开裂漏气。 | 振动位移峰峰值 >0.15mm [物理]；SF6气体压力下降速率 >0.02MPa/月 [物理]；回路电阻变化率 >20% [电气] | 振动加速度传感器监测[在线]；SF6气体压力在线监测[在线]；红外热成像检测导体连接过热[带电] | 振动频谱出现50Hz及其倍频成分且幅值持续增长，红外显示绝缘子根部温度梯度>5K，结合压力下降，推断为机械断裂。 | 根本处理：停电，回收SF6，打开气室，更换同规格支柱绝缘子（更换标准：出现贯穿性裂纹、局部掉块或法兰胶装部位开裂深度>3mm，或残余强度<设计值的70%），重新调整导体连接，保证安装扭矩符合要求。工具：SF6回收车、力矩扳手、专用吊具。；临时处理：临时加装壳体支撑或夹具，控制壳体振动，申请紧急停电。 | 控制导体连接公差，避免热伸缩应力；采用柔性连接；加强运输安装保护。日常巡视检查GIL外壳振动和位置指示器，每年对关键部位进行振动测试，安装后检测回路电阻初始值。 |
| 支柱绝缘子内部气泡或杂质 | 绝缘 | 轻微/一般 | 浇注过程中混入气泡、金属微粒等杂质，长期运行中在电场集中处产生局部放电，逐步劣化绝缘，最终可能发展为贯穿性击穿。 | 超声波局放检测时存在稳定信号；特高频出现悬浮电位放电图谱；停电耐压试验可能被击穿。 | 局部放电重复放电量 >10pC [电气]；特高频检测信号密度 >10次/分钟 [电气]；介质损耗因数tanδ增量 >0.002 [物理] | 超声波局放检测[带电/在线]；特高频局放监测[在线]；工频耐压试验[离线]；X射线检测内部缺陷[离线] | 局放PRPD图谱呈现典型的“悬浮电位放电”特征（放电集中在电压上升/下降沿），超声波定位在绝缘子内部，排除外部干扰后判定内部缺陷。 | 根本处理：回收SF6气体，打开气室，清洁作业界面，更换缺陷绝缘子（更换标准：局放量稳定超过100pC且无法降压消除，或X射线确认内部存在等效直径>2mm的空洞）。需要吊车、SF6回收车、洁净室条件。；临时处理：临时缩短局放监测周期至每天1次，若放电趋势稳定可适度延期检修。 | 加强对绝缘子供货驻厂监造，抽检进行X射线探伤和局部放电试验；新安装时进行现场交流耐压试验并结合局放测量；日常通过内置传感器每月进行一次局放监测。 |
| 支柱绝缘子绝缘老化（电热老化） | 绝缘/热 | 一般/严重 | 长期运行中的热循环、电场作用导致环氧树脂材料降解，产生微小裂纹、电树枝，绝缘电阻下降，介质损耗增加。 | 介质损耗测试值逐年上升；局部放电量缓慢增大；绝缘电阻下降；红外检测无明显过热点但整体温度偏高。 | 绝缘电阻 ≤5000MΩ（1000V兆欧表）[电气]；介质损耗tanδ >0.015（20℃）[物理]；局部放电起始电压下降 >15% [电气] | 定期停电测量绝缘电阻、介质损耗[离线]；局部放电趋势分析[在线/带电]；红外热成像普查[带电] | 绝缘电阻下降超过初始值50%且tanδ超过0.02，并伴随局放起始电压持续降低，排除受潮影响后判定为老化。 | 根本处理：整体更换支柱绝缘子（更换标准：绝缘电阻低于1000MΩ或介质损耗tanδ超过0.03，且运行超过25年），送检样品进行理化分析（FTIR、DSC）确认老化程度。更换时注意保持清洁。；临时处理：降低负荷电流以延缓老化；增加介质损耗检测频次。 | 控制导体温度≤105℃，避免长期过负荷，选用耐热型环氧树脂；日常负荷监控，每3年抽样进行介质损耗及绝缘电阻测试，对运行超过20年的绝缘子加强监督。 |
| 支柱绝缘子电位悬浮及均压环失效 | 电气 | 一般 | 均压环安装松动、脱落或设计不当，导致绝缘子端部电场畸变，产生悬浮电位，引发持续局部放电或金属部件烧伤。 | 出现特高频悬浮放电信号；SF6分解产物中SO2、SOF2缓慢上升；停电检查可见均压环锈蚀、变形。 | 局部放电量 20-100pC（悬浮电位典型值）[电气]；SF6中SO2含量 >1μL/L [化学]；接触电阻 >200μΩ [电气] | 特高频局放监测[在线]；SF6分解产物测试[离线]；内窥镜检查均压环状态[离线] | 特高频PRPD图谱呈双峰状（正负半波几乎对称），放电幅值较稳定，且超声波无对应信号，可判定为悬浮放电。结合内窥镜确认均压环异常。 | 根本处理：停电后回收气体，打开手孔或气室，重新紧固或更换均压环（更换条件：严重烧损或变形无法有效屏蔽电场，垫圈紧固件出现电蚀坑），清理金属粉末。必须使用力矩扳手并按规范紧固。；临时处理：加强在线监测，若放电量<50pC且无劣化气体，可维持运行并申请停电处理。 | 均压环采用防松结构，出厂前进行振动试验；安装后进行回路电阻测量。每次停电检修时检查均压环固定情况和接触电阻；日常通过局放在线监测关注悬浮放电趋势。 |
