| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
| 触指接触电阻异常升高 | 电气 | 一般 | 触指与导体接触面因氧化、磨损、污染或弹簧力下降，导致接触电阻增大，焦耳热加速氧化，形成恶性循环。 | 外壳局部温升异常；红外热像显示明显热点；外壳出现变色；回路电阻测试值超标。 | 接触电阻（μΩ）：＞1.2倍设计值[电气]；触指温度（℃）：＞90[物理]；温升（K）：＞65[物理] | 红外热成像[在线]；回路电阻测试[离线][带电] | 同相各触指位置温差＞5 K，且回路电阻实测值＞设计值1.2倍，即判定异常。 | 根本处理：停电、泄压、解体GIL，拆出触指组件；用无水乙醇清洗触指与导体接触面；检查弹簧，更换弹力不足的弹簧；均匀涂抹导电脂；按力矩要求回装；测量回路电阻合格。需力矩扳手、清洗剂、导电脂、备件。；临时处理：降低负荷运行，加强红外监测频次至每日一次。 | 定期检测回路电阻；安装环境洁净；控制触指插入压缩量；选用抗氧化性能好的镀银层。 |
| 触指弹簧松弛或断裂 | 机械 | 严重 | 弹簧长期受压疲劳、材质缺陷或安装压缩量过大/过小，产生塑性变形或断裂，导致接触压力丧失。 | 回路电阻值大幅波动或突增；局部严重过热；解体发现弹簧断裂碎片；运行中可能出现异常机械声音。 | 弹簧压缩力（N）：＜设计值80%[物理]；接触压力（N/cm²）：＜0.5[物理]；回路电阻（μΩ）：突增＞50%[电气] | 回路电阻测试[离线]；X射线/工业CT检测[离线]；振动加速度监测[在线] | 在线振动监测捕捉到特征冲击高频信号，且24 h内回路电阻测量值突增50%以上，判断弹簧断裂。 | 根本处理：紧急停运、解体，更换全部触指弹簧，检查触指座有无变形；使用专用弹簧安装工具，确保压缩量符合图纸；力矩校验。备件、力矩螺丝刀、弹簧压缩治具。；临时处理：紧急停运处理，无法临时修复。 | 选用高疲劳寿命的弹簧材料；定期更换弹簧（如运行10年一次）；安装时使用力矩扳手精确控制压缩量。 |
| 触指表面磨损 | 机械 | 一般 | 触指与导体之间频繁微动、热胀冷缩滑动或安装时硬接触，导致镀银层机械磨损，露出铜基体，增大接触电阻。 | 触指工作面粗糙发暗，肉眼可见红铜色；红外温升轻微；回路电阻缓慢增加。 | 镀银层厚度（μm）：＜5[物理]；磨损面积比（%）：＞30[状态量]；接触电阻：＞1.15倍设计值[电气] | 内窥镜目视检查[离线]；镀层测厚仪[离线]；回路电阻测试[离线] | 内窥镜发现触指表面银层磨损面积超过30%，且接触电阻较初值上升15%以上，判定磨损异常。 | 根本处理：解体取出触指，用内窥镜和测厚仪评估磨损；更换磨损超标的触指；若导体表面也有磨损，用专用研磨工具抛光处理，清洗。备件、内窥镜、镀层测厚仪、抛光工具。；临时处理：临时涂抹导电润滑脂，并将负荷降至70%以下，加强温度监视。 | 优化触指结构减小摩擦；使用带有自润滑涂层的触指；安装时涂抹专用润滑脂；控制导体插入速度。 |
| 触指表面腐蚀 | 化学 | 轻微 | GIL内微水与SF6分解产物形成酸性环境，或触指材质耐蚀性不足，产生电化学腐蚀，生成高电阻的氧化/硫化腐蚀层。 | 触指表面出现白斑、绿锈或黑色腐蚀斑；接触电阻缓慢上升；SF6微水含量可能偏高。 | 微水含量（ppmV）：＞150[化学]；接触电阻年增长率（%）：＞5[电气]；腐蚀面积（%）：＞3[状态量] | SF6气体微水测试[离线]；内窥镜宏观检查[离线]；回路电阻测试[离线] | 内窥镜发现明显腐蚀点，且微水测量＞150 ppm或接触电阻年增长率超过5%，即判定腐蚀故障。 | 根本处理：解体更换腐蚀触指；用无水乙醇清洗触指座；更换吸附剂；抽真空并充入合格SF6气体。用微水测试仪、吸附剂备件、清洗材料。；临时处理：增加在线微水监测密度，缩短吸附剂更换周期。 | 严格控制GIL内水分和气体质量；安装高效吸附剂；触指采用耐腐蚀合金与厚镀银层。 |
| 触指过热烧损 | 电气/热 | 危急 | 接触电阻严重超标、过负荷或散热不良导致触指温度剧升，金属软化、熔化，甚至电弧产生，烧融触指及导体。 | 外壳局部高温发红；SF6压力表指示异常升高；防爆膜可能动作；回路电阻测试值极大或开路；保护动作跳闸。 | 触指温度（℃）：＞200[物理]；外壳温度（℃）：＞105[物理]；回路电阻（μΩ）：＞10倍设计值[电气] | 红外热成像[在线]；气体密度/压力在线监测[在线]；回路电阻测试[离线] | 红外发现热点温度急剧上升，同时压力异常升高或防爆膜动作，回路电阻测量开路，即定烧损。 | 根本处理：立即停运，将故障段隔离；泄压、解体，更换烧毁触指、导体及受损外壳；彻底清理内部碳化物，处理SF6气体。需全套解体检修工具、备件。；临时处理：无有效临时措施，必须紧急停运处理。 | 严禁过负荷运行；确保触指接触电阻在设计范围内；配置触指温度在线监测系统。 |
| 触指卡涩 | 机械 | 一般 | 安装时导向不正、异物进入、导向件变形或尺寸超差，导致触指滑动受阻，不能正常插入或位移，影响热胀冷缩补偿。 | 安装插入力异常增大，推进困难；内窥镜可见触指歪斜、导向槽划伤；运行中局部温升不均匀。 | 插入推力（N）：＞1.5倍设计值[物理]；触指回缩不到位（mm）：＞2[状态量] | 安装过程推力监测[离线]；内窥镜观察[离线]；触指位置指示器[在线] | 安装或调试过程监测到推力急剧增大，且触指不能自动对中复位，内窥镜确认无干涉异物，即判断卡涩。 | 根本处理：重新调整导向装置，清除内部异物，修整变形部件；必要时更换导向环、触指座。使用内窥镜、塞尺、修磨工具。；临时处理：更换期间暂停安装，重新清理和调整后再次试装。 | 提高安装环境洁净度；使用专用导向工装；严格检验零部件尺寸；安装前预组装检查。 |
