| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
| 电容分压器绝缘老化 | 绝缘 | 严重 | 长期运行导致电容元件介质损耗增大，绝缘电阻下降，局部放电发展，最终可能导致击穿。 | 监控系统显示电压测量值漂移或不稳；红外测温发现分压器本体有局部热点；局部放电测试仪报警。 | 介质损耗因数(tanδ) > 0.5% [电气]；电容量偏差超过出厂值±3% [电气]；局部放电量 > 10pC [电气]；绝缘电阻 < 1000MΩ (1000V兆欧表) [电气] | 在线：在线局部放电监测[在线]、红外热像仪定期巡检[在线]；离线：停电后绝缘电阻测量[离线]、介质损耗测试[离线]、电容量测量[离线] | 若tanδ超阈值且电容量变化大于3%，判定为绝缘老化；若同时存在稳定局部放电且放电量>10pC，则确认有严重缺陷。 | 根本处理：更换电容分压器单元。使用绝缘电阻测试仪、电容电感测试仪、吊车，停电后拆解旧单元，安装经试验合格的新单元，恢复接线并做绝缘电阻和变比试验。；临时处理：退出该分压器，采用母线TV或线路TV间接监视电压，并加强巡视。 | 严格控制运行温度，加装通风或散热；每年停电预试tanδ和电容量。 |
| 二次接线端子接触不良 | 电气/控制 | 一般 | 端子螺丝松动、氧化或腐蚀，导致接触电阻增大，信号传输衰减或间歇性中断。 | 监控后台电压示值波动、跳变；端子排红外测温发现异常温升；轻摇电缆时电压显示突变。 | 接触电阻 > 100μΩ [电气]；端子温差 > 15K (相比环境或邻相) [物理]；信号电压偏差 > ±2% 正常值 [电气] | 在线：定期红外扫描端子温度[在线]；离线：停电后使用微欧计测量回路电阻[离线]，目视检查氧化程度[离线] | 红外检测端子温差>15K且微欧计测量接触电阻>100μΩ，即可判断为接触不良。若伴随信号闪断，则明确为松动。 | 根本处理：停电后，用细砂纸打磨并清洁端子及导线表面，涂抹导电膏，重新紧固螺丝，紧固力矩按厂家规定（如1.2Nm）。使用力矩扳手和微欧计。；临时处理：临时将信号线跨接至备用端子或直接绕接，并持续监测温升。 | 接线端子采用防松设计，涂抹抗氧化导电脂，每年紧固检查。 |
| 传感器密封失效受潮 | 化学/环境 | 严重 | 电缆终端或GIS/GIL盆式绝缘子上的电压传感器密封圈老化或安装损伤，导致潮气侵入，绝缘件表面凝露，引发沿面放电。 | 绝缘电阻显著降低；局部放电监测值突增；湿度指示剂变色；停电后可见凝露或锈蚀痕迹。 | 绝缘电阻 < 50MΩ (湿度>75%时测量) [电气]；局部放电量 > 50pC (在线监测) [电气]；气室微水 > 300μL/L (有气体监测时) [化学] | 在线：气体微水监测(如有)[在线]、局部放电监测[在线]；离线：停电开仓检查[离线]、绝缘电阻测量[离线]、气体湿度测试[离线] | 绝缘电阻<50MΩ且局部放电量>50pC，同时微水含量>300μL/L（或开仓发现凝露），则可诊断为密封失效受潮。 | 根本处理：更换密封圈，干燥处理。停电泄压后，打开检查孔，用无水酒精清洁绝缘面，更换全套密封圈，抽真空充干燥氮气干燥，最终充入合格SF6气体或绝缘介质。使用真空泵、微水仪、力矩扳手。；临时处理：若无法立即停电，可投入加热除湿装置或加强通风，并加强局部放电在线监测，限制负荷。 | 安装时密封面处理平整，使用专用密封圈并涂密封脂；定期检测微水。 |
| 电磁干扰导致信号异常 | 控制/环境 | 轻微 | 二次电缆屏蔽层接地不良或布置不合理，附近有大功率设备启停或高频谐波源，使信号线耦合干扰电压。 | 监控系统电压波形出现毛刺、高频振荡；谐波监测数据异常增大；特定设备操作时电压瞬时波动。 | 干扰电压幅值 > 0.5V (在二次端子测量) [电气]；共模噪声 > 1V_p-p [电气]；电压总谐波畸变率THDu>2%且特定次谐波突变 [电气] | 离线：停电后检查屏蔽层接地电阻[离线]，测量电缆绝缘与屏蔽连续性[离线]；在线：使用便携示波器采集信号波形[在线]，进行电磁环境监测[在线] | 当示波器捕获到与强电设备操作同步的干扰脉冲，且幅值>0.5V，同时二次电缆屏蔽接地电阻>0.1Ω，即可判定为电磁干扰。排除传感器故障后确认。 | 根本处理：整改二次电缆屏蔽层，采用两点接地或混合接地方式，更换为双绞屏蔽电缆，信号线与动力电缆分开敷设。必要时加装信号隔离器或滤波器。使用接地电阻测试仪、示波器。；临时处理：暂时在监控系统软件中增加滤波算法，或退出相关扰动报警功能。 | 设计阶段按EMC要求布线，屏蔽层正确接地，敏感信号采用对称双绞屏蔽电缆。 |
| 电容分压器局部放电超标 | 绝缘 | 危急 | 制造缺陷或运输损伤导致内部气隙，运行中在电场作用下发生持续局部放电，逐渐侵蚀绝缘，最终可能导致击穿。 | 在线局放仪报警，放电量超过注意值；超声波检测有异常声响；特征气体（如SF6分解产物）可能增加。 | 局部放电量 > 50pC (在线特高频) [电气]；超声波局放信号幅值 > 10mV [物理]；持续放电趋势增长 [状态量] | 在线：特高频局放监测[在线]、超声波局放检测[在线]；离线：停电后耦合电容局部放电试验[离线] | 特高频局放幅值>50pC且超声波局放>10mV，同时相位分辨局部放电图谱呈现内部气隙特征，即可诊断。若伴随趋势增长，判定为危急。 | 根本处理：更换缺陷分压器单元。停电、断开连接，吊出旧单元，更换为经局部放电试验合格的新单元，恢复后做工频耐压和局放试验。需要吊车、局放测试仪、试验变压器。；临时处理：无法立即更换时，将该间隔转为热备用，降低运行电压，并投入连续局放监测。 | 出厂时严格控制局放水平(<10pC)；运输安装过程避免冲击；投运后加强在线监测。 |
| 安装基础沉降导致接口受力 | 机械 | 一般 | 地基不均匀沉降造成GIL外壳或电缆支架发生位移，通过刚性连接使电压监测接口承受额外机械应力，导致密封面变形、绝缘件开裂。 | 接口法兰面间隙超过规定值；连接螺栓用力矩扳手检查发现松紧不一；密封面有渗漏痕迹；基础下沉观测点数据异常。 | 法兰面最大间隙 > 0.2mm (塞尺测量) [物理]；基础沉降速率 > 5mm/年 [物理]；接口倾斜度 > 0.3° [物理] | 离线：定期基础沉降观测[离线]，塞尺检查法兰间隙[离线]，铅垂线测量垂直度[离线] | 当基础累计沉降>10mm或法兰间隙>0.2mm，且密封面出现渗油或气体泄漏，即可判定安装基础沉降导致接口受力。 | 根本处理：调整接口补偿，可重新找正安装。停电后，松开连接螺栓，使用千斤顶校正位移，加装波纹管补偿器或调整支架高度，复位后均匀紧固螺栓，进行密封试验。需用激光准直仪、液压千斤顶、力矩扳手。；临时处理：若无法即刻调整，可加装临时支撑，减小接口应力，并加密沉降监测。 | 设计阶段考虑地基处理；施工时严格监控沉降；投运后定期观测。 |
