| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
| 盆式绝缘子表面沿面放电 | 绝缘 | 严重 | 因制造缺陷、金属微粒或绝缘表面污秽导致电场畸变，沿绝缘子表面发生局部放电，逐步发展成贯穿性闪络。 | 1.超声波局放仪检测到异常声响<br>2.SF6气体分解产物测试出现SO2、H2S<br>3.红外测温可见局部热点 | 局部放电量>100pC[电气]<br>超声波信号幅值>10mV[物理]<br>SO2体积分数>1μL/L[化学] | 特高频局部放电在线监测[在线]<br>超声波局放带电检测[带电]<br>SF6气体组分分析[离线]<br>红外热成像测温[带电] | 若UHF局放图谱具备沿面放电相位特征，且放电幅值＞100pC，同时超声波法定位声源位于绝缘子表面，判断为沿面放电；若SF6气体中SO2含量＞1μL/L，进一步确认放电严重性。 | 根本处理：1.停电、回收SF6气体<br>2.打开检修孔，拆除导体连接<br>3.取出缺陷盆式绝缘子，清洁密封面<br>4.更换新绝缘子（需力矩扳手按规范紧固）<br>5.恢复密封、抽真空、充SF6<br>6.进行密封性及绝缘试验；临时处理：临时增加绝缘子表面绝缘强度：现场涂覆RTV防污闪涂料（需停电并保证表面干燥清洁）。 | 加强GIL内部清洁度控制，安装微粒陷阱，严格把控绝缘子出厂局放试验标准（≤5pC）。 |
| 盆式绝缘子裂纹或破损 | 绝缘/机械 | 危急 | 因安装应力过大、运输磕碰、长期机械振动或环氧树脂材料老化，导致绝缘子出现裂纹或破损，降低绝缘和密封强度。 | 1.GIL气室压力持续下降（SF6泄漏报警）<br>2.监视局放信号异常增大<br>3.停电检修时发现绝缘表面有可见裂纹 | 气室压力下降速率＞0.01MPa/年[物理]<br>局放量突增＞50pC[电气]<br>裂纹长度＞5mm[物理] | SF6气体压力在线监测[在线]<br>包扎法局部检漏或红外成像检漏[带电]<br>内窥镜目视检查[离线] | 若压力监测单元显示某气室24h内压降超0.005MPa，且激光检漏仪或肥皂水法定位漏点在盆子法兰密封面以外区域，同时内窥镜发现绝缘子本体裂纹＞5mm，则判定为绝缘子破损。 | 根本处理：1.紧急停用对应GIL单元，回收气体<br>2.打开临近检修口，确认故障范围<br>3.拆除故障盆子及相连导体<br>4.检查并清洁内部，更换合格盆子，按力矩要求均匀紧固<br>5.重新进行气密性、绝缘耐压试验（工频耐压1.0倍相电压，5min）；临时处理：在裂纹处临时涂覆环氧树脂胶封堵漏气，并用金属加强抱箍加固（仅作为短期应急，需尽快停电更换）。 | 严格控制运输及安装过程中的冲击，安装时使用防震工装，力矩扳手分多次对角均匀紧固，避免应力集中。 |
| 盆式绝缘子内部气隙放电 | 绝缘 | 一般 | 绝缘子在浇注过程中混入气泡或固化不良形成微小气隙，在高电场下气隙内气体电离，产生局部放电，逐渐侵蚀绝缘介质。 | 1.在线局放监测呈现典型内部气隙放电图谱<br>2.放电水平随运行电压升高而明显增大<br>3.初期无明显可听噪声或红外温度异常 | 起始放电电压≥1.2倍运行相电压[电气]<br>熄灭电压≤运行相电压[电气]<br>局部放电重复率＞10次/s[电气] | 特高频局放在线监测[在线]<br>脉冲电流法局放检测（停电）[离线]<br>超声波局放检测[带电] | 若局放UHF脉冲波形上升沿陡，相位分布集中于电压过零点附近（典型内部放电特征），且起始放电电压在1.2U0左右、熄灭电压低于U0，超声波检测无法在表面定位，判断为内部气隙放电。 | 根本处理：停电更换绝缘子（步骤同沿面放电更换）。更换前确认新备品出厂局放试验合格（≤5pC）。；临时处理：内部气隙放电暂无明显外部威胁，可继续监测运行，待计划停电时更换。 | 严格执行环氧树脂真空浇注工艺，增加固化后X射线探伤或工业CT抽检比例，出厂试验增加诱导电压局放试验。 |
| 盆式绝缘子表面污秽闪络 | 绝缘/化学 | 严重 | 运行环境湿度大、粉尘多，绝缘子表面附着导电污秽层，受潮后泄漏电流增大，产生干带电弧，最终发展为沿面闪络。 | 1.绝缘子表面有白色盐渍或脏污痕迹<br>2.泄漏电流在线监测值明显增大<br>3.湿度较大时出现“嘶嘶”放电声 | 表面爬电比距＜25mm/kV（运行环境）[物理]<br>泄漏电流＞5mA[电气]<br>红外温差＞5K[物理] | 人工污秽取样测量等值盐密（ESDD）[离线]<br>泄漏电流在线监测[在线]<br>红外热成像测温[带电] | 若泄漏电流突增＞5mA且随湿度变化波动，结合人工取样盐密值＞0.1mg/cm²，红外测温显示绝缘子表面局部温升＞5K，判断为污秽闪络风险，如发生闪络事故则直接确认。 | 根本处理：停电清扫绝缘子表面：<br>1.用无水乙醇或专用清洗剂擦拭<br>2.严重时涂覆RTV涂料<br>3.若表面已电弧灼伤，需更换绝缘子。；临时处理：带电水冲洗或干冰清洗（须符合安全距离要求，在湿度低时进行）。 | 改善GIL设备间通风除湿条件，必要时对气室微增压防止外部潮气进入，定期监测盐密。 |
