| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 点火电极绝缘瓷管破裂 | 绝缘/机械 | 严重 | 绝缘瓷管受机械冲击、热应力或安装不当导致裂纹或破碎，高压击穿空气短路，点火能量无法到达电极尖端。 | 点火时电极根部或裂缝处可见蓝白色电弧（爬电），无点火火花或火花弱，有时伴随“滋滋”放电声。 | 绝缘电阻 ＜ 1 MΩ (500V兆欧表) [电气]；外观可见裂纹/破损 [物理]；对地耐压 ＜ 10 kV (1min) [电气] | 目视检查 [离线]；兆欧表测量电极对地绝缘 [离线]；耐压测试仪 [离线] | 若绝缘电阻＜1MΩ 或 目视有裂纹，则判定绝缘失效；若点火试验时根部放电而尖端无火花，则判定瓷管击穿。 | 根本处理：1. 切断电源并验电；2. 用扳手拆卸电极固定螺母；3. 取下旧电极，清理安装孔；4. 安装新电极组件（含瓷管），紧固力矩按说明书；5. 用塞尺调整间隙至规定值；6. 恢复并试点火。工具：扳手、塞尺、兆欧表。；临时处理：用高压绝缘胶带临时包扎裂缝，并降低点火电压运行（如可能）。 | 安装时使用力矩扳手避免应力；定期检查瓷管清洁；避免火焰直接灼烧瓷管。 |
| 点火电极积碳 | 化学/热 | 一般 | 燃料不完全燃烧或杂质沉积在电极尖端及绝缘表面，形成导电碳层，使高压电流沿碳层泄露甚至短路，电极无法正常拉弧。 | 点火时火花发红、发散或无火花；电极间偶尔有微弱火花但点不着火；电极尖端发黑。 | 积碳厚度 ＞ 0.5mm（直观） [物理]；绝缘电阻 ＜ 0.5 MΩ (表面) [电气]；点火电流 增加>20% [电气] | 目视检查电极颜色和附着物 [离线]；兆欧表测电极对地绝缘 [离线]；点火波形分析（如使用示波器） [在线] | 若目视电极尖端或瓷管有黑色油垢，且绝缘电阻下降，则判定积碳；若点火火化发红且声音沉闷，则表面有碳污。 | 根本处理：1. 切断电源和燃料；2. 拆下电极；3. 用铜刷、细砂纸或专用清洗剂清除尖端及绝缘瓷管表面积碳；4. 用无水酒精擦拭绝缘部分；5. 干燥后装回并调整间隙；6. 试点火确认。工具：扳手、铜刷、砂纸、酒精、塞尺。；临时处理：若无法立即清理，可临时加大点火火焰（若可调）或人工用火把点火。 | 优化燃烧风油比，减少不完全燃烧；使用低灰分燃料；定期清理电极（每月）。 |
| 点火电极间隙异常 | 机械 | 一般 | 电极在长期冷热交变或振动下间隙变大或变小，间隙过小则放电微弱无法点燃燃料，间隙过大则所需击穿电压过高可能超过点火变压器能力。 | 点火时无火花或火花极弱，甚至无放电声；或电极间出现连续微弱辉光而非清脆电击声。 | 间隙值：燃气 2.5-4.0mm，燃油 3.5-5.5mm [物理]；点火变压器输出电压正常但无火花 [电气] | 塞尺测量间隙（冷态） [离线]；目视或内窥镜检查 [离线]；点火试验时观察火花状态 [在线] | 若塞尺测量间隙超出规定范围（通常燃气2.5-4mm，燃油3.5-5.5mm），则判定间隙异常；若变压器输出正常且绝缘良好但无火花，则必为间隙问题。 | 根本处理：1. 切断电源；2. 松开电极座紧固螺丝；3. 用塞尺作为基准插入两电极之间；4. 轻敲电极棒调整弯曲度使间隙符合规范；5. 锁紧螺栓并复查间隙；6. 试点火。工具：扳手、塞尺、螺丝刀。；临时处理：若间隙偏大，可临时用螺丝刀轻微弯曲电极尖端使其靠近，但需尽快正常调整。 | 安装时使用规定尺寸垫块定位；采用耐振结构；定期检查冷态间隙，尤其在检修后。 |
| 点火电极烧蚀 | 热/电气 | 严重 | 电极尖端在长时间高温火焰熏烧和电火花烧蚀下材料蒸发、氧化，导致形状不规则、长度缩短，放电间隙增大，放电位置偏移，严重影响点火成功率。 | 电极尖端变圆钝、呈熔珠状或凹陷；火花发散、难以对准燃料；点火需多次或者要延长点火时间。 | 电极长度减少量 ＞ 2mm 或 尖端直径增粗 ＞ 1mm [物理]；间隙测量值超出上限 [物理] | 目视检查电极尖端形态 [离线]；游标卡尺测量长度 [离线]；间隙测量 [离线] | 若测量电极长度低于制造厂规定的下限，或尖端严重熔珠、无法形成尖锐放电尖端，则判定烧蚀；若点火火花飘忽不定且点火延时，则表面电极烧蚀。 | 根本处理：1. 切断电源和燃料；2. 拆下电极组件；3. 测量并记录旧电极长度；4. 更换新电极（确保材质和尺寸匹配）；5. 按标准调整间隙；6. 试点火。工具：扳手、卡尺、塞尺。；临时处理：用锉刀修整尖端使其重新尖锐并调整间隙至下限，可临时维持运行。 | 选用耐高温抗烧蚀材料（如康泰尔、镍铬合金）；避免电极长时间暴露在火焰锋面；适当降低点火频率。 |
| 点火电极电缆连接松动 | 电气 | 一般 | 高空温振动、安装不牢或氧化导致高压点火电缆与电极连接处接触不良，引发局部放电或开路，高压无法有效传输到电极。 | 点火时在电缆接头处看到火花或听到拉弧声；电极无火花或火花时有时无；接头有烧焦变色痕迹。 | 连接电阻 ＞ 1Ω (需断电测) [电气]；接头温升 ＞ 20℃ (热像) [物理]；外观有氧化或松动 [物理] | 断电后检查接头松紧 [离线]；万用表测阻通断 [离线]；红外热像仪检测带电温升 [带电/在线] | 若断电后用手轻拉电缆即松脱，或测量接触电阻＞1Ω，或热像发现接头温度异常高于环境，则判定连接松动。 | 根本处理：1. 切断电源；2. 松开电缆接头处绝缘护套；3. 用砂纸打磨电缆终端和电极接线柱氧化层；4. 重新压紧连接并涂抹导电脂防氧化；5. 恢复绝缘护套，确保防水；6. 试点火。工具：螺丝刀、砂纸、导电脂、万用表。；临时处理：若无法立即修复，可临时用钳子夹紧接头并缠绝缘胶带，但需尽快彻底处理。 | 采用防松连接器；定期紧固（每季度）；使用耐高温电缆并做好隔热；安装后画线标记以便目视松动。 |
