| 部件名称 | 父部件 | 描述 | 易损标识 | 维护方法 | 报废方法 |
|----------|--------|------|----------|----------|----------|
| 冷热源系统 | — | 提供空调系统所需的冷量和热量，包括制冷机组、锅炉等核心设备。 | 否 | 每季度检查冷水机组和锅炉运行参数，核实制冷量/制热量是否满足设计要求，监测系统综合能效比 | 设备能效比严重下降、多次重大故障且维修成本超过更换费用50%时整体改造 |
| 冷水机组 | 冷热源系统 | 利用蒸气压缩或吸收式制冷循环制备冷冻水，为末端提供冷源。 | 否 | 每月检查制冷剂压力和液位，监测冷冻水进出水温差，核实压缩机运行电流和油位 | 机组制冷量持续衰减至额定值70%以下、压缩机损坏且维修成本过高时报废更换 |
| 压缩机 | 冷水机组 | 吸入低温低压气态制冷剂，压缩为高温高压气体驱动制冷循环。 | 否 | 每月监测排气压力和温度，检查润滑油品质和油位，核实运行振动值在允许范围内 | 压缩机内部机械损伤、电机烧毁或排气量严重不足且大修成本超过新机60%时更换 |
| 电机绕组 | 压缩机 | 压缩机驱动电机的定子绕组，提供旋转磁场。 | 是 | 每半年测量绕组绝缘电阻和直流电阻，监测三相电流平衡度，发现异常及时排查 | 绝缘电阻持续低于允许值、匝间短路或绕组烧毁时重绕或更换电机 |
| 轴承 | 压缩机 | 支撑转子旋转，承受径向与轴向载荷，保持旋转精度。 | 是 | 每月监测轴承温度和振动，定期补充或更换润滑油，检查油封完好性 | 轴承游隙超差、滚道剥落或温升持续超标时更换轴承 |
| 轴封 | 压缩机 | 防止制冷剂和润滑油沿旋转轴泄漏。 | 是 | 每月检查轴封处有无油迹和制冷剂泄漏迹象，发现异常及时处理 | 轴封严重泄漏导致制冷剂损失过快、摩擦面磨损过深时更换轴封组件 |
| 冷凝器 | 冷水机组 | 将压缩机排出的高温高压制冷剂气体冷凝为液态，释放热量。 | 否 | 每季度清洗冷凝器换热表面，检查冷却水流量和进出水温差，监测冷凝压力 | 冷凝器换热管大量泄漏、堵管率超过15%或换热效率严重下降时更换冷凝器 |
| 换热管 | 冷凝器 | 管内走冷却水或空气，管外走制冷剂，实现热交换。 | 是 | 每年进行涡流探伤检查管壁减薄情况，通管清洗水垢和生物粘泥 | 换热管泄漏数量超过总管数10%、管壁减薄超过原壁厚40%时堵管或更换管束 |
| 蒸发器 | 冷水机组 | 液态制冷剂在低温下吸热蒸发，冷却流过的冷冻水。 | 否 | 每季度检查蒸发器换热效果，监测冷冻水进出水温差，检查制冷剂液位 | 蒸发器冻裂、换热管大面积泄漏或换热效率严重下降时更换蒸发器 |
| 换热管 | 蒸发器 | 管内走冷冻水，管外制冷剂蒸发，传递冷量。 | 是 | 每年检查管壁结垢和腐蚀情况，清洗管内水垢，进行涡流探伤 | 换热管泄漏穿孔、管壁减薄超标或大面积结垢无法清除时更换管束 |
| 膨胀阀 | 冷水机组 | 对高压液态制冷剂进行节流降压，控制蒸发器供液量。 | 是 | 每季度检查膨胀阀开度调节是否正常，测量过热度是否在设计范围内 | 膨胀阀阀芯卡涩无法调节、感温包泄漏或节流特性恶化时更换膨胀阀 |
| 干燥过滤器 | 冷水机组 | 吸收制冷剂中的水分，滤除杂质，保护系统。 | 是 | 每季度检查过滤器前后压差，发现压差增大或系统有冰堵迹象时更换滤芯 | 过滤器堵塞压差超标、滤芯饱和失效或壳体腐蚀时更换干燥过滤器 |
| 冷却塔 | 冷热源系统 | 将来自冷凝器的冷却水热量排至大气，降低冷却水温度。 | 否 | 每月检查布水均匀性，清理填料上的水垢和藻类，核实进出水温差 | 塔体结构严重锈蚀变形、风机系统损坏或散热能力严重下降且维修成本过高时更换 |
| 填料 | 冷却塔 | 增大水与空气接触面积，提高散热效率。 | 是 | 每季度检查填料有无变形倒塌、结垢堵塞，清洗去除水垢和生物膜 | 填料大面积塌陷变形、严重结垢堵塞或材料老化脆裂导致散热效率显著下降时更换填料 |
| 风机 | 冷却塔 | 强制空气流过塔体，增强蒸发散热。 | 否 | 每月检查风机叶片有无裂纹和腐蚀，监测运行振动和电流，润滑轴承 | 叶片断裂或严重腐蚀失衡、轴承损坏或电机烧毁时更换风机 |
| 风机皮带 | 冷却塔 | 传递电机动力至风机叶轮，缓冲冲击。 | 是 | 每月检查皮带张紧度和磨损情况，发现打滑或裂纹及时调整或更换 | 皮带出现严重裂纹、断股或磨损导致打滑无法传递动力时更换皮带 |
| 布水器 | 冷却塔 | 将高温冷却水均匀喷洒在填料顶部。 | 否 | 每月检查布水器旋转或分配是否均匀，清理堵塞的出水孔 | 布水器严重变形、出水孔大面积堵塞或轴承卡死无法旋转时更换 |
| 喷嘴 | 布水器 | 将水流雾化或散开，均匀布水。 | 是 | 每月检查喷嘴出水形态和雾化效果，清理喷嘴内水垢和杂物 | 喷嘴严重堵塞无法疏通、磨损导致雾化不良或连接螺纹损坏时更换喷嘴 |
| 锅炉 | 冷热源系统 | 利用燃料燃烧或电加热生产热水或蒸汽，提供热源。 | 否 | 每月检查燃烧状况和排烟温度，监测热水温度和压力，定期进行安全阀校验 | 锅炉炉体严重腐蚀、热效率持续低于允许值或安全隐患严重且维修成本过高时报废更换 |
| 燃烧器 | 锅炉 | 将燃料与空气混合并点燃，释放热量。 | 否 | 每季度检查燃烧器喷枪和点火电极，清洁火焰检测窗口，调整空燃比 | 燃烧器严重损坏、燃烧效率显著下降或无法通过调试恢复正常燃烧时更换 |
| 火焰探测器 | 燃烧器 | 检测火焰存在与否，保障安全联锁。 | 是 | 每月清洁探测窗口，每季度测试火焰检测灵敏度和熄火保护联锁动作时间 | 探测器灵敏度严重下降、误报频繁或对火焰无响应时更换探测器 |
| 换热器 | 锅炉 | 将燃烧产生的高温烟气热量传递给被加热的水。 | 否 | 每年检查换热器烟侧和水侧结垢腐蚀情况，清洗换热表面 | 换热管大面积泄漏、堵管率超标或换热效率严重下降时更换换热器 |
| 炉胆/烟管 | 换热器 | 承受高温烟气冲刷，传递热量，易结垢、裂纹。 | 是 | 每年进行内窥镜检查烟管和炉胆壁面腐蚀及裂纹情况，清除烟侧积灰和水侧水垢 | 壁面腐蚀减薄超过允许值、出现裂纹或大面积鼓包变形时更换炉胆/烟管 |
| 水泵 | 冷热源系统 | 为冷冻水、冷却水、热水循环提供动力。 | 否 | 每月监测水泵运行压力和流量，检查轴承温度和机械密封泄漏情况 | 泵体严重泄漏、叶轮损坏或性能严重衰减且维修成本过高时更换水泵 |
| 机械密封 | 水泵 | 防止泵轴处液体泄漏的端面密封装置。 | 是 | 每月检查泄漏量，发现滴漏增大时检查密封面磨损情况 | 密封面严重磨损泄漏超标、弹簧失效或O型圈老化破裂时更换机械密封 |
| 联轴器弹性体 | 水泵 | 连接电机与泵轴，传递扭矩并吸收振动。 | 是 | 每季度检查弹性体有无老化开裂和变形，核实对中精度 | 弹性体严重碎裂变形、减振性能丧失或导致运行振动增大时更换弹性体 |
| 空气处理系统 | — | 对空气进行过滤、冷却、加热、加湿、除湿等处理，并送入室内。 | 否 | 每季度检查各功能段运行状态，核实送风参数是否满足设计要求 | 系统整体老化严重、能耗过高或无法满足室内环境要求时整体改造 |
| 空调箱（AHU） | 空气处理系统 | 组合式空气处理设备，集成了过滤、表冷、加热、加湿、风机等功能段。 | 否 | 每季度检查各功能段工作状态，清洁内部积尘，检查保温层完好性 | 箱体严重锈蚀变形、保温层大面积脱落或多功能段损坏无法修复时更换空调箱 |
| 混合段 | 空调箱 | 混合新风与回风，配置风阀调节比例。 | 否 | 每季度检查新风/回风风阀动作灵活性，核实混合比例是否满足设计要求 | 风阀卡涩无法调节、箱体严重腐蚀或内部保温脱落时更换混合段 |
| 初效过滤器 | 混合段 | 过滤空气中较大颗粒灰尘和纤维，保护后续部件。 | 是 | 每月检查过滤器前后压差，压差超过初阻力2倍时清洗或更换滤料 | 滤料严重堵塞无法清洗恢复、框架变形损坏或过滤效率不达标时更换 |
| 袋式过滤器 | 空调箱 | 中效过滤，捕捉较小颗粒灰尘。 | 是 | 每月检查过滤袋积灰情况和阻力变化，压差超标时更换滤袋 | 滤袋破损、框架严重变形或阻力超过终阻力值时更换过滤器 |
| 表冷器 | 空调箱 | 利用冷冻水在翅片管内流过，冷却和除湿流过空气。 | 否 | 每季度清洗翅片表面灰尘，检查冷冻水进出口温差，核实凝水排水畅通 | 翅片管大量泄漏、翅片大面积倒塌或换热效率严重下降时更换表冷器 |
| 翅片 | 表冷器 | 扩大换热面积，提升热交换效率，易积灰、倒伏。 | 是 | 每月检查翅片清洁度，用专用梳片工具梳理倒伏翅片，保持通风畅通 | 翅片大面积腐蚀倒塌无法修复、严重结垢影响换热效率时更换翅片管组件 |
| 加热器 | 空调箱 | 利用热水或电加热升温空气，调节送风温度。 | 否 | 每季度检查加热器管路连接和阀门动作，电加热型需检查绝缘电阻和接线 | 加热管破裂泄漏、电热丝断路或绝缘电阻低于允许值时更换加热器 |
| 蒸汽加湿器 | 空调箱 | 向空气喷射干蒸汽，增加含湿量。 | 是 | 每月检查喷管畅通性和蒸汽阀动作，核实加湿量控制精度 | 喷管严重堵塞腐蚀、蒸汽阀内漏或加湿效率显著下降时更换加湿器 |
| 挡水板 | 空调箱 | 阻挡气流中夹带的冷凝水滴，防止带入风道。 | 否 | 每季度清洗挡水板表面积尘和水垢，检查排水畅通性 | 挡水板严重变形损坏、表面结垢过厚无法清洗时更换 |
| 风机 | 空调箱 | 提供空气流动的全压，克服管路及部件阻力。 | 否 | 每月检查风机运行振动和噪声，监测电机电流，核实皮带张紧度 | 风机叶轮严重不平衡、轴承损坏或电机烧毁时更换风机 |
| 轴承 | 风机 | 支撑风机主轴，确保平稳运转。 | 是 | 每月监测轴承温度和振动，定期补充润滑脂，检查油封完好性 | 轴承游隙超差、滚道剥落或温升持续超标时更换轴承 |
| 驱动皮带 | 风机 | 将电机动力传至风机叶轮，靠摩擦力传动。 | 是 | 每月检查皮带张紧度和磨损情况，发现打滑或裂纹及时调整或更换 | 皮带出现严重裂纹、断股、磨损导致打滑或伸长量超标时更换皮带 |
| 消声器 | 空调箱 | 利用吸声材料或抗性结构降低气流噪声。 | 否 | 每半年检查消声器内部吸声材料有无脱落受潮，核实消声效果 | 吸声材料大面积脱落受潮、消声效果显著下降或外壳严重锈蚀时更换 |
| 风管系统 | 空气处理系统 | 构成空气输配网络，将处理后的空气送至各末端。 | 否 | 每半年检查风管连接密封性和保温层完好性，清理积尘 | 风管大面积锈蚀穿孔、保温层严重脱落或变形影响送风时更换管段 |
| 风阀 | 风管系统 | 调节风量分配，保持系统阻力平衡。 | 否 | 每季度检查风阀叶片动作灵活性，核实开度指示与实际一致 | 风阀叶片变形卡死、执行器损坏或关不严导致漏风严重时更换风阀 |
| 防火阀 | 风管系统 | 在火灾时受温感控制自动关闭，阻断火势蔓延。 | 是 | 每半年手动测试防火阀关闭动作可靠性，检查易熔片完好性 | 防火阀关闭不严、执行机构锈蚀卡涩或易熔片失效时更换防火阀 |
| 柔性软管 | 风管系统 | 连接风管与末端设备，吸收振动与位移。 | 是 | 每半年检查软管有无老化开裂、连接松动或过度变形 | 软管老化开裂漏风严重、连接脱落或失去柔性和隔振作用时更换 |
| 末端系统 | — | 安装于空调房间内，向室内分配空气或直接承担室内冷热负荷。 | 否 | 每季度检查各末端设备运行状态，核实室内温度湿度是否满足设计要求 | 系统整体老化、能效严重下降或无法满足室内环境要求时整体改造更换 |
| 风机盘管（FCU） | 末端系统 | 由风机和盘管组成，就地处理室内空气循环。 | 否 | 每季度清洗过滤网和盘管翅片，检查凝水盘排水是否畅通，核实风机运行状态 | 盘管严重泄漏、风机电机烧毁或壳体严重锈蚀时更换风机盘管 |
| 翅片式换热器 | 风机盘管 | 管内通冷（热）水，管外空气流过进行热交换。 | 否 | 每季度清洗翅片表面灰尘，检查管路连接有无泄漏 | 换热管泄漏穿孔、翅片大面积倒塌腐蚀或换热效率严重下降时更换换热器 |
| 风机组件 | 风机盘管 | 驱动室内空气循环，通常为多速离心或贯流风机。 | 否 | 每季度检查风机叶片清洁度和平衡性，核实各档风速正常 | 风机叶轮损坏、电机烧毁或运行异常振动噪声过大时更换风机组件 |
| 凝水盘 | 风机盘管 | 收集并排出表冷器除湿产生的冷凝水。 | 否 | 每月检查凝水盘排水畅通性，清理积水和污泥，检查保温完好性 | 凝水盘严重锈蚀穿孔漏水或排水管堵塞无法疏通时更换凝水盘 |
| 空气过滤器 | 风机盘管 | 安装在回风口，滤除室内空气中的灰尘。 | 是 | 每月清洗或更换过滤网，检查过滤效率和阻力 | 过滤网严重破损、框架变形或多次清洗后过滤效率仍不达标时更换 |
| 旁通阀 | 风机盘管 | 根据室内负荷调节通过盘管的水流量。 | 是 | 每季度检查阀门动作灵活性和关断密封性，核实开度控制精度 | 阀门内漏严重、阀杆卡涩或执行器损坏无法修复时更换旁通阀 |
| 变风量末端（VAV box） | 末端系统 | 根据房间负荷变化自动调节送风量，保持室内温度。 | 否 | 每季度检查风阀动作和风量反馈精度，核实控制器参数设置 | 箱体严重损坏、风阀卡死或控制器故障且维修成本过高时更换VAV末端 |
| 风量传感器 | 变风量末端 | 测量流经末端装置的空气流速，反馈至控制器。 | 是 | 每季度校验风量测量精度，清洁传感器探头 | 传感器精度超差、探头损坏或输出信号异常时更换传感器 |
| 风阀执行器 | 变风量末端 | 接受控制器信号，驱动风阀改变开度调节风量。 | 是 | 每季度检查执行器行程和定位精度，核实手动操作功能 | 执行器电机烧毁、齿轮损坏或定位偏差过大无法校准时更换执行器 |
| 散热器 | 末端系统 | 以对流和辐射方式向室内散发热量，用于供暖。 | 否 | 每年供暖季前检查散热器表面清洁度，检查排气阀和连接管路密封性 | 散热器严重腐蚀穿孔漏水、翅片大面积脱落或散热能力显著下降时更换 |
| 温控阀 | 散热器 | 根据室温自动调节进水量，控制散热量。 | 是 | 每年供暖季前检查温控阀动作灵活性，核实设定温度与实际动作一致 | 温控阀感温包泄漏、阀杆卡涩或调节失灵导致无法控制温度时更换 |
| 分配管路与水阀 | — | 连接冷热源与末端，输送载冷（热）介质，控制管路通断与分配。 | 否 | 每季度检查管路保温和阀门密封性，核实水力平衡状态 | 管路大面积腐蚀泄漏、阀门批量损坏或保温严重脱落时整体改造 |
| 保温层 | 分配管路与水阀 | 敷设于冷管道外表面，减少冷量损失、防止结露。 | 是 | 每季度检查保温层有无破损脱落，发现凝露或结冰现象及时修补 | 保温层大面积脱落受潮、保温性能严重下降或保护壳破损时重新敷设保温 |
| 电动两通阀 | 分配管路与水阀 | 在末端控制下开关水路，配合风机盘管等设备通断控制。 | 是 | 每季度检查阀门关断密封性和执行器动作，核实信号响应时间 | 阀门内漏严重、执行器电机损坏或阀杆卡涩无法正常开关时更换阀门 |
| 动态平衡电动调节阀 | 分配管路与水阀 | 同时实现流量调节与动态平衡，保持水力稳定。 | 是 | 每季度检查阀门流量特性和平衡精度，核实电动执行器运行状态 | 阀门平衡功能失效、电动执行器损坏或流量调节特性恶化时更换 |
| 柔性补偿器 | 分配管路与水阀 | 吸收管道热胀冷缩变形，降低应力。 | 是 | 每半年检查波纹管有无变形裂纹，核实导向支架和固定支架状态 | 波纹管出现裂纹泄漏、失去补偿能力或法兰连接严重变形时更换补偿器 |
| 控制系统 | — | 由传感器、控制器、执行器构成，实现HVAC系统自动调节与节能运行。 | 否 | 每季度检查控制器程序运行状态，校验传感器精度，核实联锁保护功能 | 控制系统硬件严重老化、软件无法升级或控制精度无法满足要求时整体升级改造 |
| 温度传感器 | 控制系统 | 测量空气或水介质温度，提供过程参数。 | 是 | 每季度用标准温度源校验测量精度，检查探头安装位置和接线 | 精度超差无法校准、探头损坏腐蚀或信号输出异常时更换传感器 |
| 压差传感器 | 控制系统 | 测量水系统供回水间或空气过滤器前后压差。 | 是 | 每季度校验压差测量精度，清洁取压管路，核实报警设定值 | 精度超差、取压管堵塞无法疏通或传感元件损坏时更换传感器 |
| 直接数字控制器（DDC） | 控制系统 | 核心下位控制单元，执行控制逻辑，协调设备启停与调节。 | 是 | 每季度检查DDC程序运行状态和通信质量，核实控制逻辑和参数设置 | DDC硬件故障频繁、程序丢失无法恢复或通信端口损坏时更换控制器 |
| 电动执行器 | 控制系统 | 驱动阀门、风阀等执行调节或开关动作。 | 是 | 每季度检查执行器行程定位精度和手动操作功能，润滑传动机构 | 执行器电机烧毁、齿轮箱损坏或定位偏差过大无法校准时更换执行器 |
