| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
|---|---|---|---|---|---|---|---|---|---|
| SF₆气体泄漏 | 绝缘/环境 | 危急 | 壳体焊缝、密封件老化或外力损伤导致SF₆气体外泄，绝缘强度下降，电弧开断能力丧失。 | 压力表下降，密度继电器报警，环境SF₆含量超标，局部温差异常。 | 气体压力 <0.35 MPa(额定0.40 MPa)[物理]；年泄漏率 >0.5%[物理]；环境SF₆浓度 >1000 ppm[化学] | 密度继电器[在线]；便携式SF₆检漏仪[离线]；红外成像检漏[离线]；压力表读数[在线] | 若密度继电器持续发出补气信号，且检漏仪定位泄漏点，判为泄漏故障。对比历史压力下降趋势，斜率 >0.5%/月确认。 | 根本处理：1. 回收单元内SF₆气体；2. 用氦质谱检漏仪精确定位；3. 更换密封圈或补焊壳体，使用洁净布与无水乙醇清洁密封面；4. 回充气体至额定压力，静止24h后检漏。工具：SF₆回收装置、检漏仪、扭矩扳手。；临时处理：使用专用堵漏夹具临时封堵，持续补气维持压力。 | 安装后氦检漏全检，密封面涂抹气体密封胶，定期巡检法兰面。 |
| SF₆气体微水超标 | 化学/绝缘 | 一般 | 充气工艺不良、部件水分析出或密封破坏，导致水分侵入，在电弧或电晕作用下产生低氟化合物，腐蚀绝缘件。 | 气体湿度检测值偏高，绝缘件表面可能起白霜，泄漏电流轻微增加。 | 微水含量 >150 μL/L(交接值) 或 >300 μL/L(运行值)[化学]；露点 >-10℃[物理] | 便携式微水测量仪[离线]；在线气体湿度传感器[在线] | 测量微水 >300 μL/L且多次复测呈上升趋势，判为微水超标。如伴有SF₆分解产物SO₂含量增加，提示严重。 | 根本处理：停电回收气体，更换吸附剂（分子筛），对单元抽真空至67 Pa以下保持30min，充入高纯氮气干燥后再抽真空，回充合格气体。工具：真空泵、干燥氮气、水分测量仪。；临时处理：投入在线干燥过滤装置，持续吸附水分，延缓超标速度。 | 充气前确保气体合格（微水 <40 μL/L），使用防潮呼吸器，定期更换吸附剂。 |
| 三相导体接触不良过热 | 热/电气 | 危急 | 导电连接面氧化、螺栓松动或安装工艺不良导致接触电阻增大，负荷电流下异常发热，加速氧化甚至熔断。 | 红外热成像显示连接处温度异常升高，导体回路电阻增大，SF₆气体温度升高，可能产生异味。 | 热点温度 >90℃(负荷＞70%额定)[热]；回路电阻 >1.2倍交接试验值[电气]；温升 >65 K[热] | 红外热成像窗口测温[在线/带电]；回路电阻测量[离线]；光纤测温[在线] | 同负荷条件下，导体连接处相对其他部位温升差 >5K，且回路电阻测量值超过标准，确定为接触不良。若温度 >110℃立即降负荷。 | 根本处理：停电后拆解连接面，打磨触头表面去除氧化层，涂抹电力复合脂，用力矩扳手按厂家力矩重新紧固，复测回路电阻合格。工具：力矩扳手、回路电阻测试仪、专用砂纸。；临时处理：降低负荷电流至60%以下，加强通风或临时增加外接风机冷却，待机停运处理。 | 安装时采用定力矩紧固并打标记，连接面镀银防氧化，定期红外测温。 |
| 内部自由微粒引发绝缘闪络 | 绝缘/机械 | 严重 | 安装残留、部件磨损产生金属微粒，在电场力作用下跳动，积聚在绝缘子表面或气隙处，引发表面闪络或击穿。 | 局部放电活动增强，超声波异常，机械振动，可能伴随击穿声，保护跳闸。 | 局部放电量 >10 pC[电气]；超声波幅值 >15 dBmV[物理]；微粒捕捉滤波器特征频率信号[物理] | 局部放电在线监测[在线]；超声波局放检测[带电]；特高频传感器[在线]；X射线透视[离线] | 局部放电图谱呈现“微粒”特征（工频正负半周不对称脉冲群），且超声波信号与局放同步时，判为微粒故障。若局放量 >50 pC紧急停运。 | 根本处理：停电后开仓检查，使用内窥镜定位微粒源，用专用吸尘器清除微粒，用高纯无水乙醇擦拭绝缘子表面，必要时研磨消除壳体毛刺。工具：内窥镜、吸尘器、无尘布。；临时处理：降低运行电压至额定80%，持续在线监测，若局放未发展可延缓停电。 | 组装时严格控制洁净度，使用清洁室装配，出厂前进行老练试验和微粒陷阱设计。 |
| 壳体外部腐蚀 | 机械/环境 | 轻微 | 大气腐蚀、化学物质或涂层破损导致壳体壁厚减薄，严重时发生SF₆泄漏或结构强度降低。 | 涂层起泡、剥落，壳体表面锈迹，可能伴随轻微压力下降。 | 涂层附着力 <2级(划格法)[物理]；壁厚减薄 >10%[物理]；腐蚀坑深度 >1mm[物理] | 外观目视检查[离线]；涂层测厚仪[离线]；超声波测厚[离线] | 目视发现锈斑面积 >100 cm²或测厚显示减薄 >15%标称壁厚，判定为中度腐蚀。 | 根本处理：机械打磨除锈至Sa2.5级，涂刷环氧富锌底漆+聚氨酯面漆，厚度恢复至原设计。工具：角磨机、喷涂设备、测厚仪。；临时处理：局部除锈后涂刷带锈防锈漆临时保护。 | 选用耐候性好的涂层体系，定期防腐维护，保持排水通畅，避免积水。 |
| 支撑绝缘子裂纹或闪络 | 机械/绝缘 | 严重 | 机械应力、安装倾斜、短路电动力或老练不足导致环氧树脂绝缘子产生微裂，发展为贯穿性裂纹，绝缘下降。 | 局部放电信号异常，超声局放定位在绝缘子处，机械振动增大，最终可能引发单相接地信号。 | 局部放电量 >20 pC[电气]；超声信号突增后稳定在 >20 dBmV[物理]；绝缘电阻 <1000 MΩ[电气] | 超声波局部放电检测[带电]；特高频检测[在线]；绝缘电阻测试[离线]；声学成像[离线] | 超声和局放信号源定位在绝缘子安装位置，且分解产物中CF4含量上升，结合红外成像温差，可诊断为绝缘子缺陷。严重时绝缘电阻显著下降。 | 根本处理：停电更换支撑绝缘子，清理导体及壳体，检查其他绝缘子，使用专用安装工具确保对中及力矩。工具：力矩扳手、吊具、洁净室工具。；临时处理：降低电压运行，加强在线监测频次，限制此段线路传输功率。 | 安装前逐个探伤检查，运输包装防振，定期超声波诊断。 |
