| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
| 吸附剂饱和/失效 | 化学 | 一般 | 长期运行后吸附剂吸水量达到饱和，或吸附分解气体能力丧失，导致气室内水分或杂质气体含量超标，引发放电或腐蚀。 | 气室微水测试值升高；绝缘气体露点升高；局放量间歇性增大；气体组分分析出现水分、HF等特征气体含量上升。 | 微水含量（[化学]：>150 μL/L 严重超标，正常≤100 μL/L）；露点温度（[物理]：>-5℃ 异常，通常要求≤-20℃）；分解气体浓度（[化学]：SO2≥1μL/L，H2S≥1μL/L） | 定期SF6微水测试 [离线]；气体组分分析（DGA）[离线]；内置露点传感器 [在线]；红外气体检漏 [带电] | 微水或露点持续上升，超出注意值，且无其他气室泄漏源；DGA显示SO2、H2S等异常；排除外部渗漏后，判定为吸附剂饱和。 | 根本处理：1. 停电；2. 回收气室内气体至0.02MPa（表压）；3. 打开吸附剂更换手孔；4. 取出旧吸附剂，用专用工具清理残留颗粒；5. 装入经活化处理的同规格分子筛；6. 抽真空至133Pa以下并维持30min；7. 充入高纯氮气至0.05MPa干燥12h；8. 再次抽真空后充入合格SF6气体至额定压力；9. 检漏、测微水合格后恢复运行。所需工具：气体回收装置、真空泵、微水仪、专用扳手、防护用品。；临时处理：若短期无法停电，可接入干燥过滤装置外循环降低微水，但需加强监测。 | 选用符合 IEC 62271 的分子筛；出厂时保证含水量≤0.05%；安装环境严格控制湿度；增设在线微水监测；定期更换吸附剂。 |
| 吸附剂粉尘化堵塞 | 机械/绝缘 | 严重 | 分子筛长期受气流冲击或装配不当，磨损、破碎产生粉尘，粉尘随气流迁移堵塞气路、滤网或附着于绝缘件表面，引发绝缘降低或散热不良。 | 气室内部分区段温度异常；局部放电量增大；SF6气体分解产物中金属微粒含量上升；压气式断路器操作特性异常（如有联动气路）。 | 粉尘浓度（[物理]：进、出气口压差>0.05MPa表明滤网堵塞）；局放幅值（[电气]：间歇性≥10pC）；温度（[物理]：气室外壳局部温升＞5K） | 定期巡检外壳温度红外热像 [在线]；SF6气体分解产物固体微粒分析 [离线]；局放带电检测 [带电]；解体后内窥镜检查 [离线] | 局放图谱呈悬浮电位或颗粒特征；红外显示吸附剂罐体附近温度偏高；解体后滤网捕获粉末；排除异物源头后确认为吸附剂粉尘。 | 根本处理：1. 停电；2. 回收气体；3. 打开吸附剂盖板，取出破损分子筛；4. 使用工业吸尘器及无尘布清理罐体内壁及管道内粉尘；5. 更换更高机械强度或加装防尘罩的分子筛；6. 更换被污染的滤网和干燥器；7. 抽真空、充氮干燥后充气；8. 进行绝缘试验、局放试验合格后投运。工具：内窥镜、吸尘器、防尘罩、扭矩扳手。；临时处理：若粉尘仅部分堵塞，可在线反吹滤网（需设备支持），但风险高；紧急时降负荷或降压运行。 | 选用高强度分子筛，机械抗压强度≥80N/粒；安装时避免强气流直吹；罐体入口加装导流缓冲板；出厂前进行振动和气流冲击型式试验。 |
| 吸附剂壳体密封失效 | 化学/环境 | 危急 | 吸附剂罐体或手孔密封面损坏、密封圈老化、螺栓紧固不均，导致SF6气体泄漏，外部水分渗透进入气室，加速内部劣化。 | SF6气体压力快速下降；检漏报警；微水突然升高；密封面周围有SF6气体泄漏痕迹（冒泡、气味）。 | 年泄漏率（[物理]：＞0.5%/年 不合格，通常要求≤0.1%/年）；微水增长速率（[化学]：>5 μL/L·天 异常）；气室压力（[物理]：低于额定报警值0.02MPa） | SF6密度继电器在线监测 [在线]；红外成像检漏 [带电]；定性检漏仪探测 [离线]；肥皂水检漏 [离线] | 密度继电器频繁发信；红外检漏仪在吸附剂罐盖处捕捉到SF6烟羽；拆开保温层用肥皂水验证冒泡；结合微水突升，确认为该部位泄漏。 | 根本处理：1. 停电并回收气体；2. 拆卸吸附剂盖板，检查密封面有无划痕、腐蚀；3. 更换所有O型圈（涂抹真空硅脂）；4. 修复密封面平面度（≤0.05mm）；5. 使用力矩扳手对角均匀紧固至规定力矩；6. 检漏：抽真空后充纯氮至0.2MPa，保压24h，压降＜0.5%；7. 充SF6至额定，用检漏仪复查；8. 测微水合格后投运。工具：力矩扳手、平面度检测仪、真空泵、检漏仪。；临时处理：漏点小且不影响安全时，可带压堵漏胶临时封堵（需经制造商认可），同时加强密度监测，尽快申请停电处理。 | 选用耐SF6老化型密封圈（氟橡胶或三元乙丙胶）；安装前检查密封面并清洁；严格按力矩要求对角紧固；定期利用红外成像检查。 |
| 吸附剂选型不当 | 化学/绝缘 | 一般 | 吸附剂类型（如3A、4A、13X等）或品牌不符合设备要求，导致与SF6及其分解产物相容性差，释放杂质或吸附能力不足，引发微水或分解气体超标。 | 新投运后微水很快超标；气体分析有异常有机物或微量氧气；检修时发现分子筛颜色异常或结块。 | 微水初期上升速率（[化学]：投运1周内>20μL/L）；整机含水量超标（[状态量]：不满足出厂≤150ppm要求）；分子筛吸水率（[物理]：选型吸水率低于厂商规定值） | 型式试验吸水率对比 [离线]；材料相容性试验（IEC 60480）[离线]；现场微水检测 [离线] | 新设备或更换吸附剂后短期内微水异常，排除安装导致进水可能；化验吸附剂成分与原厂商技术文件不符，且性能参数低，判定选型错误。 | 根本处理：1. 停电；2. 排空气体；3. 取出错误吸附剂；4. 使用专用清洗剂清洗吸附剂罐内壁，清除析出物；5. 更换为原厂认证或满足IEC标准并做过相容性试验的同规格分子筛；6. 按工艺抽真空、干燥、充气；7. 重新测试微水及气体谱图。工具：成分分析仪、清洗剂、真空设备。；临时处理：若微水超标不严重，可短期增设外循环干燥装置，但需评估材料长期相容性。 | 建立吸附剂入厂检验制度，核查型号、批次与出厂报告；禁止使用来源不明的替代品；投运前开展微水和气体组分基线测量。 |
