| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
| 屏蔽罩 | 机械/电气/绝缘 | 严重 | 屏蔽罩长期受机械振动及电场应力，表面产生毛刺或局部变形，导致电场畸变并引发放电；或材质氧化、腐蚀导致导电性下降，屏蔽效果减弱。 | 局部放电量异常增大；红外测温可见屏蔽罩局部温升；紫外成像可观测到电晕或表面放电；GIL内部异响或振动。 | 局部放电量 > 50 pC [电气]；局部放电相位分布 (PRPD) 图谱呈现典型金属突起故障特征 [状态量]；表面温升 > 5 K [物理]；接地电流谐波畸变率 THD > 5% [电气] | 超高频 (UHF) 局放传感器在线监测及趋势分析 [在线]；紫外成像仪检测电晕 [带电]；红外热像仪扫描 [带电]；声学成像定位异响 [在线]；内窥镜外观检查 [离线] | 若 UHF 局放幅值 > 50 pC 且 PRPD 图谱呈对称尖峰，同时紫外成像发现屏蔽罩位置有放电亮点，则判定屏蔽罩表面缺陷或电场畸变；结合内窥镜确认表面毛刺或氧化斑痕。 | 根本处理：更换故障屏蔽罩。步骤：1. 对GIL单元降压并停电；2. 回收SF6气体至回收设备；3. 解除导体连接，使用专用工装取出旧屏蔽罩；4. 清洁安装面，更换新密封件并涂抹导电膏；5. 安装新屏蔽罩并紧固；6. 抽真空后回充SF6气体；7. 耐压及局放试验合格后投运。工具：气体回收装置、力矩扳手、内窥镜、真空泵。；临时处理：使用导电树脂或研磨平滑处理消除表面毛刺，但仅作为临时消缺，不可长期运行。 | 新品屏蔽罩安装前进行表面粗糙度检测 (Ra ≤ 3.2 μm) 及镀层厚度检测；GIL组装环境洁净度控制；定期监测局放趋势；停电维护时使用白洁布蘸无水乙醇清洁屏蔽罩表面，禁止使用有棉絮的织物。 |
