| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 |
| 防爆膜/压力释放装置 | 机械/环境 | 严重 | 防爆膜由于内部压力异常升高（如内部故障电弧、过热导致SF6气体膨胀）超过其爆破压力而破裂，释放压力以保护壳体和主设备；或长期运行中因材料疲劳、腐蚀、密封老化等原因导致防爆膜非预期破裂或密封失效，引起气室泄漏。机理涉及机械强度失效、材料疲劳、密封老化及过压冲击。 | 防爆膜爆破盘出现可见裂纹、鼓包或完全破裂，有时伴随爆破声响；SF6气体压力指示快速下降，密度继电器发出低压报警；若配有防爆膜动作指示器，指示牌翻转或移位；破裂处可能有气体泄漏声或可见气雾；气室湿度可能上升。 | 动作压力阈值：0.8±0.05 MPa（爆破值，针对典型GIL防爆膜）[物理]；年泄漏率：超过0.5% [物理]；爆破盘外观：有无裂纹、变形、腐蚀[状态量]；密封面粗糙度：Ra≤3.2μm [状态量]；紧固力矩：是否偏离规定值 ±10% [物理]。 | 1. SF6密度继电器/压力变送器在线监测（压力、密度）[在线]；2. 防爆膜动作指示器状态视检[在线/带电]；3. 红外成像检漏仪扫描防爆膜区域[离线]；4. 肥皂水泡沫检漏或SF6定量检漏仪靠近检测[离线]；5. 外观目视检查（裂纹、变形、锈蚀）[离线]。 | 若SF6压力在1分钟内下降速率 > 0.02MPa/min 且目视发现防爆膜破裂或动作指示器翻转，则判定为防爆膜动作破裂；若压力趋势无明显突变，但每周下降 > 1% 且检漏发现防爆膜密封面泄漏，则判定为密封失效。通过对比压力突变前后密度继电器曲线，排除传感器故障后确认。必要时使用SF6分解产物测试仪检测SO2、H2S等，判断是否伴随内部放电。 | 根本处理：1. 隔离故障气室，回收SF6气体至回收装置，直至压力为零；2. 拆卸防爆膜护罩，记录损坏情况；3. 用专用工装拆除损坏防爆膜及密封垫，清洁密封面至无划痕、锈迹（使用无纤维毛布和酒精）；4. 检查法兰平面度（刀口尺+塞尺）；5. 更换同规格新防爆膜和新密封圈，均匀涂抹少许真空脂；6. 使用力矩扳手按厂家规定的交叉顺序紧固（如M16螺栓扭矩80Nm±10%）；7. 抽真空至133Pa以下，充入合格SF6气体至额定密度；8. 静置24小时后进行微水测量及检漏，确认合格后投入运行。工具：SF6回收装置、力矩扳手、防爆膜备件、密封圈、无水酒精、无尘布、检漏仪、微水测试仪。；临时处理：若发生泄漏且无法立即停电，可使用环氧类密封堵漏胶临时包裹泄漏点，并用喉箍加固，同时降低气室压力（排掉部分SF6）减慢泄漏，但必须加强在线压力监视，并在48小时内停电更换。 | 1. 压力释放装置选型时安全系数不小于2倍设计压力；2. 每年校验压力释放阀动作值，每3年对防爆膜进行抽样爆破试验或更换；3. 气室加装避雷器或过压保护；4. 定期清洁防爆膜外表，防止积污、腐蚀；5. 安装前检查防爆膜出厂试验报告及材质证明。 |
