| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 锅炉受热面泄漏/爆管 | 机械;热 | 危急 | 水冷壁、过热器、再热器或省煤器管因超温、腐蚀、磨损或材质劣化导致管壁减薄，承压能力下降，最终发生破裂，高温高压汽水介质泄漏。常由局部热负荷过高、管内结垢传热恶化或飞灰冲刷导致。 | 1. 炉膛或烟道有异常泄漏声。<br>2. 给水流量与主蒸汽流量差值异常增大。<br>3. 炉膛负压波动或变正。<br>4. 排烟温度异常降低或两侧偏差增大。<br>5. 泄漏严重时人孔门、看火孔处有水汽喷出。 | [状态量]给水流量与主蒸汽流量差>3% BMCR（适用：稳态运行；置信：经验值）<br>[物理]炉膛压力>100Pa（适用：负压运行锅炉，泄漏较大时；置信：经验值）<br>[化学]补给水率突增（置信：经验值） | [在线]给水/蒸汽流量变送器<br>[在线]炉膛压力变送器<br>[在线]炉管泄漏自动报警装置（声波传感器）<br>[离线]停机后水压试验 | 1. 关键判据：给水流量与主蒸汽流量差瞬间增大，同时炉管泄漏报警装置多点触发，炉膛压力异常上升。<br>2. 鉴别要点：与省煤器泄漏的鉴别点在于省煤器泄漏主要影响尾部烟道负压和排烟温度，而水冷壁泄漏对炉膛燃烧和汽包水位影响更剧烈。需排除给水系统调节阀故障或流量变送器漂移导致的流量差假信号，通过观察差值的阶跃变化特征（调节阀故障多为渐变或振荡）进行区分。 | [规程级]根本处理：停机冷却后，依据DL/T 869放水，确定泄漏部位后割管，按DL/T 869标准进行焊接修复或更换新管段；焊后需进行100%无损检测（RT或UT）。<br>临时处理：降低负荷运行，加强泄漏监视，若泄漏量急剧增大或威胁人身安全，立即紧急停炉。 | 1. 严格控制锅炉水质指标，防止管内结垢超温。<br>2. 优化燃烧调整，防止火焰偏斜造成局部热负荷过高。<br>3. 利用停炉机会对受热面进行测厚、蠕变测量和金相检查。 | 省煤器泄漏：区分要点在于省煤器泄漏对汽包水位的直接影响较小，且泄漏源在尾部烟道。 |
| 炉膛灭火（MFT动作） | 热;控制 | 危急 | 炉膛内燃料燃烧中断，火焰监测器检测不到火焰信号，触发锅炉主燃料跳闸（MFT）。主要机理为入炉煤质急剧劣化、风煤比严重失调、炉膛严重爆管或送/引风机跳闸导致炉膛压力保护动作。 | 1. 炉膛负压大幅度波动或变正。<br>2. 汽温、汽压、蒸发量急剧下降。<br>3. 火焰检测器检测无火。<br>4. DCS系统发出MFT声光报警。<br>5. 所有燃烧器火焰电视显示全黑。 | [状态量]火焰检测器强度<30%（适用：典型设定值；置信：经验值）<br>[物理]炉膛压力>+3000Pa 或 <-5000Pa（适用：触发MFT压力保护定值；置信：经验值）<br>[物理]汽包水位极低/极高（触发MFT水位保护定值；置信：经验值） | [在线]火焰检测器（紫外或红外型）<br>[在线]炉膛压力变送器<br>[在线]汽包水位计<br>[在线]炉膛火焰电视 | 1. 关键判据：首出记忆为“炉膛压力高/低”时，优先检查送/引风机运行状态和大负压是突变的还是逐渐变化的；若首出为“全炉膛灭火”，需对比燃料量曲线和风量曲线，观察是否发生燃料中断。<br>2. 鉴别要点：区分是“燃料中断”还是“燃烧恶化”导致的灭火。若燃料量信号瞬间归零，优先检查给煤机、磨煤机跳闸回路；若燃料量存在但火焰强度持续下降，多为风煤比严重失调或煤质突变导致，需查看磨煤机出口温度、一次风压等参数变化趋势进行判别。 | [规程级]根本处理：MFT动作后按逻辑自动吹扫炉膛，确认跳闸首出原因；燃料中断则检修给煤/燃油系统；风系统故障则检查风机及挡板；处理后按锅炉启动规程重新点火。<br>临时处理：MFT动作后，立即检查所有燃料是否已切断，进行炉膛吹扫，排除可燃气体聚集风险。严禁在原因未明时盲目强行复位和点火。 | 1. 加强入炉煤质的混配和化验，确保煤质稳定。<br>2. 定期对火焰检测器进行校验和清洁维护。<br>3. 进行燃烧调整试验，完善低负荷稳燃措施。<br>4. 确保逻辑保护（MFT）系统联锁试验合格率100%。 | 送/引风机全停：送/引风机全停会直接触发MFT，但其联锁逻辑通常独立于灭火保护，且“风机全停”会作为首出原因明确指示，而炉膛灭火的首出为“失去全部火焰”。 |
| 汽包水位异常（满水/缺水） | 热;控制 | 危急 | 锅炉运行中汽包水位超出允许的正常波动范围，严重满水会导致汽轮机水冲击，严重缺水会导致受热面过热爆管。原因多为给水自动调节系统故障、运行人员监盘疏忽、水位计指示失真或负荷剧烈波动导致的虚假水位。 | 1. 汽包高低水位声光报警。<br>2. 水位计指示偏离正常值（±50mm）。<br>3. 给水流量与蒸汽流量差值失调。<br>4. 严重满水时主蒸汽温度骤降，过热度不足。<br>5. 严重缺水时水冷壁管壁温度急剧上升。 | [物理]汽包水位>+250mm 或 <-300mm（适用：触发MFT定值，具体以锅炉厂说明书为准；置信：经验值）<br>[物理]主蒸汽温度10分钟内下降>50℃（适用：满水事故时；置信：经验值）<br>[物理]水冷壁壁温>允许最高使用温度（适用：缺水事故时，材质不同阈值不同；置信：经验值） | [在线]汽包水位计（差压式、电接点式）<br>[在线]主蒸汽温度热电偶<br>[在线]水冷壁壁温热电偶<br>[在线]给水/蒸汽流量变送器<br>[离线]就地双色水位计（定期冲洗核对） | 1. 关键判据：首先必须进行“水位计叫水法”操作，以区分是严重缺水还是严重满水，避免误判。<br>2. 鉴别要点：区分是“虚假水位”还是真实水位。当蒸汽流量突然增大（如汽机调门突开），汽包压力下降导致炉水汽化膨胀，水位瞬间上升，此现象为虚假水位。鉴别方法是观察水位上升的同时是否伴随汽包压力急剧下降，以及对比给水流量与蒸汽流量的差值变化方向来确认。 | [规程级]根本处理：轻微水位异常时，切换给水自动为手动调节，恢复水位正常；若达到MFT动作值应立即停炉。停炉后查明原因：若是调节系统故障则检修工程师站/执行器；若是水位计故障则须在停炉后处理差压变送器或平衡容器。<br>临时处理：对于虚假水位，应反向调节，即在水位虚假上升时减少给水，在水位虚假下降时增加给水，同时稳定锅炉燃烧和汽机负荷。 | 1. 定期对所有水位测量装置进行比对试验和冲洗，确保指示准确。<br>2. 锅炉启停及变负荷期间，须全程手动干预并密切监视水位。<br>3. 强化运行人员对虚假水位机理与处理原则的培训。 | 给水自动调节系统故障：此故障是导致汽包水位异常的直接原因之一，但表现仅为调节品质变差（如水位震荡），尚不构成事故界限。若短时间内无法恢复手动干预，会演变为水位异常。 |
| 尾部烟道二次燃烧 | 热 | 严重 | 未燃尽的可燃物（炭黑、油垢、煤粉）沉积在省煤器、空预器等尾部受热面或烟道中，在具备氧量和温度条件下发生复燃。通常发生在启停炉燃油阶段或低负荷煤粉燃尽率差时。 | 1. 排烟温度急剧升高，超过正常值50-100℃以上。<br>2. 尾部烟道负压剧烈波动或变正。<br>3. 烟囱冒黑烟。<br>4. 炉膛及烟道负压表指示大幅晃动。<br>5. 严重时空气预热器外壳烧红，电流摆动大。 | [热]排烟温度>180℃且持续上升（适用：通用煤粉锅炉，具体阈值根据设计值而定；置信：经验值）<br>[物理]尾部烟道负压> -50Pa（适用：正常运行负压为-100至-200Pa时；置信：经验值）<br>[状态量]烟囱排放林格曼黑度≥2级（置信：经验值） | [在线]排烟温度热电偶<br>[在线]尾部烟道压力变送器<br>[在线]空预器电流互感器<br>[在线]烟囱烟尘浊度仪 | 1. 关键判据：排烟温度与入口烟气温度的差值瞬间异常增大，且热端温度上升速率远超负荷变动对应值。空预器电流摆动剧烈。<br>2. 鉴别要点：与空预器机械卡涩（也会导致电流摆动）的区分在于：二次燃烧时排烟温度会急剧飙升，且空预器外壳有明显灼热感，而机械卡涩无此现象。需注意观察排烟温度变化趋势进行区分。 | [规程级]根本处理：立即停炉，停止送、引风机并关闭所有风门挡板进行隔绝灭火，严禁通风。投入尾部蒸汽吹灰器或专用消防蒸汽进行灭火。待排烟温度下降至正常并确认无火源后，方可打开人孔门检查清理沉积物。<br>临时处理：发现初期可尝试通过增加尾部吹灰频率来清除积灰，抑制燃烧蔓延，但若温度失控必须停炉处理。 | 1. 在启停燃油阶段，确保油枪雾化良好，及时调整风量，保证完全燃烧。<br>2. 加强空预器和省煤器区域的吹灰频次，防止可燃物过度沉积。<br>3. 保持空预器蓄热元件清洁，防止堵灰。 | 空预器机械卡涩：空预器转子卡涩会导致电机电流摆动甚至跳闸，但通常不会引起排烟温度的急剧飞升，且无异味和烟囱黑烟。 |