| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
|---------|-----------|-----------|-----------------|------------|----------------|------------------|------------|------------|------------|-------------|
| 水冷壁管爆管 | 热；机械；化学 | 危急 | 水冷壁管因严重高温腐蚀、长期过热或超温导致材料强度急剧下降，管内介质压力超过管壁承载极限，瞬间破裂。介质大量泄漏进入炉膛，甚至产生负压破坏。 | 炉膛压力剧烈波动甚至正压；汽包水位快速下降；给水流量与蒸汽流量严重不平衡；炉膛出口烟温异常升高；爆管处有显著泄漏声；可能引起炉膛灭火。 | [物理] 管壁减薄率 > 30% 原始壁厚（适用：碳钢及低合金钢水冷壁；DL/T 438-2016 条款7.2.4，置信：标准值）；[物理] 管壁温度 > 材料允许使用温度上限（如20G：>480°C，15CrMo：>550°C；置信：经验值）；[化学] 炉水pH < 9.0 或 > 10.5（GB/T 12145-2016 表2，置信：标准值） | [在线] 炉膛压力变送器；[在线] 炉管泄漏自动报警装置（声学监测）；[在线] 壁温热电偶（重点区域）；[离线] 超声波测厚（停炉检查） | 判据：给水流量与主蒸汽流量偏差突增>5%，炉管泄漏报警触发，壁温测点突变。鉴别：与省煤器爆管对比，省煤器爆管时省煤器出口水温升高、烟气温度下降更明显，且泄漏点位于尾部烟道；水冷壁爆管则影响炉膛压力，爆管处靠近燃烧器区域会有剧烈声响。 | 根本处理：停炉冷却后，采用坡口打磨、对口焊接更换损伤管段；对相邻管段着色探伤检测，若存在裂纹或严重减薄则扩大更换范围；焊后100%无损检测。临时处理：紧急压火停炉，隔离给水，关闭主蒸汽隔离阀，严禁带压堵漏（DL/T 831-2015 条款6.3.5）。所需工具：角磨机、氩弧焊机、理化检测设备、X射线探伤仪。 | 控制炉水水质，严格按GB/T 12145维持磷酸盐-pH协调控制；定期进行水冷壁管壁厚测量，减薄达15%时列入重点监控；严禁长期低负荷运行导致局部过热；防腐喷涂或堆焊Inconel 625等耐蚀材料（引用[13]）。 | 省煤器爆管：烟气温度降低方向不同，泄漏位置为尾部竖井；过热器爆管：主蒸汽温度快速上升，过热度异常。 |
| 水冷壁管泄漏 | 化学；机械 | 严重 | 水冷壁管因局部腐蚀（如垢下腐蚀、氢损伤）、冲蚀磨损或热疲劳裂纹形成微小穿透性缺陷，导致水或汽水混合物少量渗漏。泄漏量较爆管小，但持续发展可演变为爆管。 | 炉水补水量异常缓慢增加；泄漏报警器报警（轻度）；泄漏点附近炉墙潮湿或积灰；汽水压降略有增大；凝结水含氧量可能升高；机组效率微降。 | [物理] 泄漏量 > 100 L/h（置信：经验值）；[物理] 管壁剩余壁厚 < 50% 原始壁厚（DL/T 438-2016 条款7.2.4，置信：标准值）；[化学] 炉水氯离子 > 3 mg/L（GB/T 12145-2016 表3，置信：标准值） | [在线] 炉管泄漏自动报警系统（高灵敏度模式）；[在线] 凝结水精处理混床出口氢电导率；[在线] 补水流量差动法；[离线] 停炉后水压试验（1.5倍工作压力，保持5min）；[离线] 内窥镜检查 | 判据：补水量稳定上升且无外漏，炉管泄漏报警系统声强增大，氢电导率趋势性上升。鉴别：与锅炉疏水阀内漏区分——关闭相应疏水阀后补水流量无变化，排除阀门内漏；与取样冷却器泄漏区分——对比炉水与凝结水水质差异，若凝结水含盐量首先升高则为取样器泄漏。 | 根本处理：确认漏点位置后，停炉冷却，打磨缺陷区域，采用补焊或管段切割更换后焊接修复，焊后按NB/T 47013进行射线或超声检测。临时处理：若泄漏量稳定且不危及安全，可降负荷运行并加强监视，同时筹备停炉；严禁带压强制汽水封堵。 | 严格执行锅炉给水与炉水水质标准，防止氧腐蚀和垢下腐蚀；定期进行割管检查内部沉积物和腐蚀形态；安装在线氢电导率表持续监控水汽品质；水冷壁管材升级（如选用T23、T91等抗腐蚀钢）。 | 锅炉疏水阀内漏：疏水温度异常且关闭不严，可通过隔离阀门验证；取样管路泄漏：仅在取样管路处有水汽渗出，可通过隔离取样点判断。 |
| 水冷壁高温腐蚀（硫腐蚀） | 化学；热 | 一般 | 燃煤锅炉燃烧区域水冷壁管受到烟气中硫化物（H₂S、SO₂）、氯化物及还原性气氛攻击，在高温下形成硫化铁等腐蚀产物，使管壁从外表面减薄；多发生于燃烧器区域及卫燃带附近。 | 水冷壁表面结渣、积灰严重；腐蚀部位呈凹坑或蜂窝状；管壁厚度明显减薄；腐蚀区域表面有磁性氧化铁皮；炉内直接观察可见管壁颜色发暗、起皮。 | [物理] 壁厚减薄速率 > 0.2 mm/年（置信：经验值）；[化学] 烟气中H₂S浓度 > 100 µL/L（局部还原区）（置信：经验值）；[物理] 腐蚀坑深度 > 1.0 mm（置信：经验值） | [离线] 停炉后壁厚超声波扫描（网格法）；[离线] 腐蚀产物X射线衍射分析（鉴别硫化物形态）；[在线] 烟气成分分析（CO、H₂S、O₂）仅在测点有效时适用；[离线] 炉膛内部目视及内窥镜检查 | 判据：特定区域（燃烧器标高）壁厚测量值较上次记录减薄超过5%，且与积渣区域重合，烟气CO浓度偏高、O₂偏低。鉴别：与冲蚀磨损区分——冲蚀磨损多位于烟气流向转折部位（如吹灰器周围），形貌为平滑的沟槽或切削痕，而非腐蚀坑和氧化皮；高温腐蚀伴随渣层呈层状堆积，下面有脆性腐蚀产物。 | 根本处理：对减薄处打磨至金属光泽后采用镍基堆焊（如Inconel 625焊丝）进行表面防护层恢复，或大面积更换腐蚀段管子（DL/T 831-2015 条款6.4.2）。临时处理：运行中调整燃烧配风，提高壁面氧含量，降低H₂S生成；在腐蚀轻微时可不做结构修理，加强监测。 | 优化燃烧器配风和贴壁风，避免还原性气氛；采用低硫煤或掺烧；水冷壁表面进行热喷涂（如45CT、镍铬合金）或堆焊耐腐蚀层；严格控制炉膛出口烟气温度低于设计值。 | 冲蚀磨损：形貌为光亮凹坑、切削痕迹，无积灰及腐蚀产物；烟气冲刷区域磨损速率高，吹灰器附近常见。 |
| 水冷壁管热疲劳裂纹 | 机械；热 | 一般 | 水冷壁管因锅炉频繁启停、负荷剧烈波动或水力偏差引发交变热应力，在管壁应力集中部位（如鳍片焊缝、密封板焊缝、管弯头）萌生环向或纵向裂纹，逐渐扩展直至泄漏。 | 停炉后渗透检测发现细微裂纹；运行中可能出现间歇性微小泄漏；裂纹多发于管与集箱焊接接头或刚性梁固定卡处；壁温测点频繁波动。 | [物理] 裂纹深度 > 0.5 mm 或长度 > 10 mm（DL/T 438-2016 附录B，置信：标准值）；[状态量] 温度交变应力幅 > 150 MPa（或等效启停频次 > 500 次）（置信：经验值） | [离线] 磁粉探伤（MT）或渗透探伤（PT）检查焊缝及热影响区；[离线] 金相复膜检测观测微观裂纹；[在线] 壁温热电偶监测温度变化速率（>10°C/min时预警） | 判据：在焊接结构不连续处发现表面开口裂纹，且该部位壁温记录显示存在明显的周期性温度波动（温差>50°C），裂纹无显著局部腐蚀迹象。鉴别：与焊接延迟裂纹区分——延迟裂纹多发生在焊接后24h内，与启停无关；热疲劳裂纹扩展缓慢，表面常伴随多条平行微裂纹，呈热龟裂形貌。 | 根本处理：打磨去除裂纹，并经无损检测确认裂纹清除，然后补焊填充，焊后热处理消除残余应力；若裂纹深至壁厚20%以上则更换该管段。临时处理：对未贯穿且不长于10mm的裂纹可打磨圆滑过渡，定期复查，严格限制升降温速率。 | 优化锅炉启停曲线，控制汽包壁温差和升压速率；避免频繁深度调峰；对水冷壁联接结构进行柔性化改造；安装壁温测点密集监控，限制温度变化率 ≤ 5K/min。 | 焊接冷裂纹：发生时间集中于焊后不久，裂纹起源于焊缝根部，常伴有硬度高于HV350的组织，而热疲劳裂纹位于热影响区和表面。 |
| 水冷壁内侧结垢与垢下腐蚀 | 化学；热 | 严重 | 由于长期炉水品质不良，钙镁硬度盐、铁铜氧化物在管内壁沉积，形成致密或疏松的水垢。水垢降低传热，引起管壁超温；同时垢层下有浓缩盐液，引发酸性或碱性腐蚀、氢损伤，使管壁强度劣化。 | 水冷壁管金属壁温偏高（超设计5-20°C）；割管检查可见内壁规则性硬垢层；垢下呈现槽状或点状腐蚀坑；水冷壁循环压差增大；锅炉蒸发量下降。 | [物理] 管内垢层厚度 > 0.5 mm 或沉积率 > 40 g/m²（DL/T 831-2015 附录A，置信：标准值）；[物理] 垢下局部管壁腐蚀深度 > 0.3 mm（置信：经验值）；[化学] 炉水总碱度 > 1200 µmol/L 或铁 > 50 µg/L（GB/T 12145-2016 表2，置信：标准值） | [离线] 割管机械清洗分析垢量与成分；[离线] 超声波管内壁检测（从外壁检测内腐蚀）；[在线] 在线化学仪表：pH、Na、SiO₂、磷酸根；[离线] X射线荧光垢成分分析 | 判据：壁温逐渐攀升无法通过燃烧调整降低，割管分析发现垢厚超标且内壁有腐蚀坑，炉水含铁量趋势上升。鉴别：与燃料侧结焦导致外壁超温区分——外结焦可通过观火孔观察水冷壁表面大量挂焦，水冷壁壁温升高但内壁无垢且腐蚀不明显；内结垢在割管后能直接确认垢层。 | 根本处理：停炉后采用高压水射流或化学清洗（如盐酸加缓蚀剂）去除管内水垢，清洗后安排钼酸盐钝化和水压试验；腐蚀深度超过壁厚15%的管段进行更换。临时处理：运行中加大排污量，降低炉水浓缩度，并投加适量分散剂缓积垢。大容量清洗设备需使用专业酸洗泵站和循环系统（DL/T 957-2017 条款5.2）。 | 严格按GB/T 12145控制给水铁、铜含量，保持炉水磷酸钠-协调pH处理；新炉投产前进行化学清洗；定期割管评估沉积率和腐蚀状况；提高凝汽器严密性，防止冷却水泄漏。 | 燃烧侧结焦：壁温升高，但炉内可见焦块附着，割管后内壁光滑无垢；可通过优化炉内配风和吹灰器投运缓解。 |
| 水冷壁管吹灰器冲蚀磨损 | 机械 | 一般 | 吹灰器喷嘴与吹扫轨迹上的水冷壁管定位偏差，或因疏水不彻底导致蒸汽带水冲刷管壁，高速汽流携带沉积物颗粒切削管壁金属，形成局部严重的沟槽状减薄。 | 吹灰器附近水冷壁管壁光亮、有方向性切削痕迹和鱼鳞状凹坑；壁厚超声检测发现局部快速减薄区域；吹灰时可听见异常尖锐的吹扫声；泄漏通常最先在该区域发生。 | [物理] 壁厚减薄速率 > 0.5 mm/年（监测期）（置信：经验值）；[状态量] 吹灰器喷口至管壁距离超出设计值±10mm（置信：经验值） | [离线] 网格法超声波测厚；[离线] 内窥镜观察管壁表面形貌；[离线] 停炉后测量吹灰器角度及对中偏差 | 判据：减薄区域位于吹灰器蒸汽轨迹路径上，形貌呈光亮无垢的平滑沟槽，吹灰器停运期间减薄速率显著下降。鉴别：与高温硫腐蚀区分——硫腐蚀伴随积渣和腐蚀产物，区域呈暗色凹坑群，而非光亮切削槽；其形貌和位置受烟气场控制而非吹灰轨迹线性分布。 | 根本处理：对减薄超过壁厚15%的管段进行堆焊修复或更换，并重新调整定位吹灰器喷口角度和中心距至设计值（DL/T 831-2015 条款6.4.2）。临时处理：停用或减少故障区域的吹灰频次，改为人工清焦或调整其他吹灰器参数。 | 优化吹灰器安装定位，每次检修后校准喷口轨迹；提高吹灰蒸汽疏水温度裕度，确保蒸汽过热度大于50℃；在水冷壁受冲蚀区域加装防磨护瓦或热喷涂镍铬合金涂层。 | 高温硫腐蚀：腐蚀区域有积渣和腐蚀产物覆盖，无刀具切削痕迹，位置与燃烧器区还原性气氛相关而非仅吹灰器轨迹。 |
| 水冷壁管焊缝未焊透缺陷 | 机械；热 | 严重 | 制造或安装焊接时，根部未完全融合形成未焊透缺陷。缺陷尖端在锅炉压力与热应力交变作用下形成应力集中，逐渐扩展直至发生脆性或疲劳断裂泄漏。 | 射线或超声检测发现焊缝内部连续或断续未焊透影象；缺陷常出现在管座角焊缝或鳍片拼缝根部；焊缝处水压试验时有极缓慢渗漏；无征兆突然泄漏。 | [物理] 未焊透长度 > 焊缝全长的10% 或深度 > 壁厚的10%（NB/T 47013.2-2015 条款6.1.4，置信：标准值）；[状态量] 缺陷尖端存在微观裂纹扩展（长度>1mm）（置信：经验值） | [离线] 超声波相控阵检测（PAUT）；[离线] 射线探伤（RT）；[离线] 水压试验（设计压力1.25倍或1.5倍，保压20min以上） | 判据：无损检测发现焊缝底片或图谱有典型连续黑线/根部沟槽信号，特征长度和深度达到判废标准，且周边无腐蚀迹象。鉴别：与热疲劳裂纹区分——疲劳裂纹多在运行后焊缝表面或热影响区产生多条平行裂纹，而未焊透是焊后即存在的内部体积型缺陷，在焊缝中心根部连续分布。 | 根本处理：割除存在超标缺陷的焊口，去除原焊缝金属，重新进行氩弧焊打底、电焊盖面，焊后100%无损检测（NB/T 47013）并做焊后热处理。临时处理：若缺陷深度小于10%壁厚且无扩展，可打磨消除并表面探伤确认，限压运行并加强巡检；若已泄漏，须立即停机处理，严禁带压施焊（DL/T 869-2021 条款5.4）。 | 新安装焊缝100%无损检测，尤其对仰焊和固定口根部进行抽查；严格执行焊接工艺评定，确保焊工持证上岗；定期利用停炉机会对曾发生泄漏的焊缝周边进行抽检。 | 热疲劳裂纹：发生在表面或近表面，随运行时间逐步形成，未焊透则焊后即存在。焊接冷裂纹：在焊后冷却阶段产生，位置多在热影响区，硬度高于母材。 |