| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
|----------|-------------|-------------|--------------------|--------------|------------------|--------------------|--------------|--------------|--------------|----------------|
| 联箱管座角焊缝泄漏 | 机械 | 严重 | 联箱与受热面管子连接的角焊缝，因焊接残余应力、热疲劳及蒸汽中氧化皮颗粒冲刷，产生裂纹导致高温高压蒸汽/水泄漏。裂纹沿焊缝或热影响区萌生扩展。 | 运行时联箱区域有蒸汽泄漏声，保温层冒汽或滴水；补给水量异常增大；炉膛负压小幅波动；泄漏严重时附近有烫伤风险。 | 无损检测焊缝裂纹长度＞5mm（适用：碳钢/低合金钢联箱；置信：经验值）；泄漏蒸汽质量流量变化率＞10%（适用：主蒸汽系统；置信：经验值） | [在线]声发射泄漏检测仪；[离线]着色渗透探伤（PT）、磁粉探伤（MT） | 关键判据：运行中补水量突增且联箱端部异响。鉴别要点：与受热面管爆漏区分——管爆口多为纵向破裂位于管屏中部，联箱焊缝泄漏环向裂纹多位于角焊缝根部，停机后内窥镜或PT可见具体位置；与疏水阀内漏区分——疏水阀内漏声音靠近阀门且温度场不同。 | 根本处理：打磨消除裂纹，补焊后按DL/T 869-2021进行焊后热处理及无损检测；临时处理：采用带压堵漏夹具，待停机后彻底修复。 | 严格控制焊接工艺，消除焊缝应力；给水及气温变化速率控制在设计范围；使用抗冲刷管座结构；每次停炉对管座角焊缝进行PT/MT抽查。 | 过热器管泄漏：泄漏点位于管材中部，爆破口呈纵向梭形，无角焊缝裂纹特征。 |
| 联箱内壁氧化皮剥落堵塞 | 化学;热 | 严重 | 奥氏体钢管内壁在长期高温蒸汽中生成氧化皮，在启停或负荷变化时因氧化皮与基体热膨胀系数不匹配而剥落，堆积在联箱底部或管座入口，阻碍蒸汽流动，导致受热面管冷却恶化、超温爆管。 | 部分受热面管壁温度异常升高，联箱进/出口压差增大，同组管束间汽温偏差增大，再热蒸汽温度摆动；停机后联箱内部存在大量片状氧化皮。 | 联箱进口与出口压差＞0.2MPa（适用：再热器联箱；置信：经验值）；同屏管壁温度最大偏差＞30℃（适用：末级再热器；置信：经验值） | [在线]联箱进出口差压变送器、管壁热电偶组；[离线]停机后内窥镜检查联箱内部堆积物 | 关键判据：多根管同时超温且联箱压差升高。鉴别要点：与单根管异物堵塞区分——异物堵管仅单根管超温，联箱压差无变化；与管内结垢区分——结垢为渐进性，氧化皮剥落常伴随温度波动后突发。 | 根本处理：停炉冷却后打开手孔，采用机械耙削或高压水清洗清除氧化皮，并对剥离内壁进行钝化处理；临时处理：无，须安排停机清理。 | 采用抗蒸汽氧化性能好的管材（如Super304H、HR3C等）；优化启停曲线，控制温升/温降速率≤2℃/min；增设联箱底部氧化皮吹扫或收集装置；定期割管检查内壁氧化层厚度。 | 安装遗留异物堵塞：异物常为金属碎屑，堵塞单管或少数管，联箱压差无显著变化。 |
| 联箱简体热疲劳裂纹 | 机械;热 | 危急 | 联箱在启停或负荷波动时，因壁厚方向温差产生热应力，在筒体开孔、焊缝等应力集中区域发生低周疲劳，形成表面或穿壁裂纹。长期累积后裂纹扩展可能导致联箱脆性爆破。 | 启停过程中联箱金属温度出现周期性大幅摆动；停机探伤发现筒体外表面或内壁有多条平行或网状裂纹；严重时轻微振动或渗汽。 | UT检出裂纹深度＞壁厚10%（适用：P91/P92联箱；置信：经验值）；联箱外表面轴向温度梯度＞50℃/m（适用：厚壁联箱；置信：经验值） | [离线]超声波探伤（UT）、表面探伤（PT/MT）、金属覆膜金相检查；[在线]联箱多点温度监测（如断面插入热电偶） | 关键判据：UT检出深度超过壁厚10%的疲劳裂纹。鉴别要点：与原始制造缺陷扩展区分——制造缺陷在投运前已存在，可通过追溯出厂无损检测记录排查；热疲劳裂纹多呈穿晶型，出现在运行数万小时后，集中在孔带区域。 | 根本处理：打磨消除裂纹，补焊并严格执行DL/T 438-2023金属监督规程进行热处理和检验；若裂纹范围大或已接近许用极限，需更换筒节；临时处理：局部解列相关管组，降压运行若情况恶化，立即停机。 | 优化机组启停曲线，降低升温、降温速率；避免强制冷却；联箱保温层完好，减小上下壁温差；定期对焊缝、开孔区进行UT抽查；投运后及时进行首次金属监督。 | 蠕变裂纹：蠕变裂纹发生于长期超温运行区，沿晶扩展，通常具有鼓胀迹象，与频繁启停相关的热疲劳穿晶裂纹不同。 |
| 联箱滑动支座卡涩（膨胀受阻） | 机械;结构 | 严重 | 联箱滑动端支座因锈蚀、积灰、杂物卡涩或润滑失效，在启停或负荷变化时无法自由膨胀，导致筒体产生巨大热应力，可能引发管座角焊缝拉裂、筒体弯曲变形或支座损伤。 | 联箱膨胀指示器读数异常（卡死或突跳）；滑动面存在严重锈迹、拉毛磨损痕迹；附近管道或支吊架异常振动；管座角焊缝可能出现微裂纹及渗汽。 | 联箱膨胀量偏差＞设计膨胀量的10%（适用：各容量锅炉联箱；置信：经验值）；支座滑动面间隙≤0mm（卡涩时无间隙）（适用：滑动支座；置信：经验值） | [在线]联箱膨胀指示器（机械式或位移传感器）；[离线]滑动支座间隙塞尺检查、滑动面宏观观察 | 关键判据：膨胀指示器显示联箱伸缩量明显小于理论计算值或相邻联箱，且支座表面有摩擦痕迹。鉴别要点：与管座焊缝本身质量问题区分——膨胀受阻常伴随多个管座焊缝同时或先后出现裂纹，且膨胀偏差先于裂纹出现；与联箱吊架受力不均区分——吊架问题多导致联箱标高变化，膨胀量变化不显著。 | 根本处理：停炉后清理滑动面锈垢、异物，修复或更换损坏的滑动块，加注耐高温润滑剂，调整支座间隙至设计值；临时处理：在低负荷时局部加热滑动端尝试恢复膨胀，或谨慎采取人工敲击振动解除卡涩（有风险），若无效须申请停机处理。 | 停炉后及时清理联箱区域积灰；定期检查滑动面状态并保持润滑；膨胀指示器定期校验；启停时严格监控膨胀量，发现异常及时分析处理。 | 联箱管座应力集中裂纹：膨胀指示正常，裂纹孤立且位置固定，无膨胀量异常及滑动面卡涩迹象。 |
| 联箱内壁点蚀（停炉腐蚀） | 化学;环境 | 严重 | 因停炉保养不当，联箱内部积存湿蒸汽或积水，溶解氧引起氧腐蚀，形成局部点蚀坑；或运行中给水pH严重异常导致局部酸性/碱性腐蚀。点蚀减薄壁厚，严重时在运行中引发针孔状泄漏。 | 停炉后手孔检查可见内壁红褐色锈瘤及点蚀坑群；运行中无明显征兆，直至穿孔泄漏时出现局部喷汽声，补水量微增。 | 壁厚局部减薄量＞原始壁厚的20%（适用：碳钢、低合金钢联箱；置信：经验值）；停炉保养期间联箱内部相对湿度＞60%（适用：停炉保护期；置信：经验值） | [离线]停炉后内窥镜检查、密集点阵超声波测厚；[离线]水样铁含量分析（运行中或停炉后冲洗水） | 关键判据：内窥镜发现内壁孤立点蚀坑群，测厚显示局部减薄。鉴别要点：与汽水介质冲刷减薄区分——冲刷减薄呈方向性沟槽状，多位于管座对面区域；与均匀腐蚀区分——均匀腐蚀减薄面积宽泛、表面光滑，点蚀为孤立坑状。 | 根本处理：打磨清除点蚀坑，进行补焊或堆焊恢复壁厚，严重缺陷段更换筒节；临时处理：对穿透性针孔采用带压堵漏夹具，同时加强测厚监控，择机停炉彻底处理。 | 执行DL/T 956-2017防锈蚀导则，采用干式保养、充氮或氨水保养；运行时严格控制给水pH、溶氧量；停炉后彻底排净积水，保持通风干燥。 | 联箱内壁氧化皮堆积：氧化皮呈片状附着或剥落，非金属腐蚀坑，表面相对平整且多在高温段联箱。 |