| 故障名称 | D1 故障类别 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 汽包满水（水位过高） | 热；控制 | 危急 | 由于给水自动调节失灵、负荷骤降、蒸汽流量突减或用户甩负荷等，导致进入汽包的给水量远大于蒸发出力，水位急剧上升超过允许上限。严重时蒸汽空间消失，致使大量炉水随蒸汽进入过热器甚至汽轮机，引发水击和叶片损坏。 | 汽包水位指示超过高限报警，蒸汽温度急剧下滑，主蒸汽管道及过热器出现水击声，饱和蒸汽含钠量突增，汽轮机入口蒸汽温度过低报警。 | [物理]汽包水位偏差>+250mm（自正常水位线，适用：亚临界自然/强制循环锅炉，置信：经验值）<br>[化学]饱和蒸汽钠离子>15μg/kg（置信：经验值） | [在线]差压式水位计、电接点水位计<br>[在线]钠离子分析仪 | 判据：水位超限 + 蒸汽温度骤降 + 蒸汽钠离子升高。鉴别要点：区分给水调节阀卡涩开度过大与负荷大幅骤降导致的虚假水位。若给水流量持续明显大于蒸汽流量，则阀控失效；若流量匹配但水位快速升高且汽压先升后降，则多为虚假水位，需对比汽压变化率。 | 根本处理：立即手动大幅关小给水调节阀或停止给水泵，全开事故放水阀紧急排水，待水位恢复正常后重新调整；若水位无法控制或已带水至汽轮机，必须紧急停炉停机。临时处理：无，须立即按事故处理。 | 定期校验水位自动调节系统，设置高水位保护联锁（MFT），保持水位计和报警装置的完好，实施给水泵最小流量再循环控制。 | 给水管路泄漏或爆管：给水流量与蒸发量均增大，但蒸汽温度不会骤降。 |
| 汽包缺水（水位过低） | 热；控制 | 危急 | 给水自动调节失效、给水泵故障、省煤器/水冷壁严重泄漏或操作不当，导致进入汽包的给水量远小于蒸发量，水位急速下降。轻则破坏水循环导致水冷壁过热爆管，重则汽包干烧造成重大设备损坏。 | 水位指示低于低限报警，蒸汽温度异常升高，蒸发量大于给水流量，水冷壁及汽包局部壁温快速上升，炉膛负压可能波动。 | [物理]汽包水位偏差<-250mm（自正常水位线，适用：亚临界自然/强制循环锅炉，置信：经验值）<br>[物理]水冷壁壁温>设计允许值（通常≥500℃需停炉，适用：对应材质，置信：经验值） | [在线]差压式水位计、电接点水位计<br>[在线]汽包外壁热电偶、水冷壁壁温测点 | 判据：水位持续低于低位且蒸汽温度异常升高，给水流量小于蒸发量。鉴别：通过检查给水母管压力和给水泵电流排除给水泵跳闸；通过炉膛负压及烟温变化排除水冷壁泄漏。必要时启动备用上水泵并降温降压，若壁温急速上升则立即停炉。 | 根本处理：立即加大给水量，启动备用泵，若补水无效且得不到有效原因查明，应紧急停炉自然通风冷却，严禁进水。临时处理：无，须立即处理。 | 设置低水位保护联锁，保证给水泵电源冗余，严格执行水位监视制度，定期进行下降管及水冷壁泄漏检查。 | 水冷壁大面积泄漏：同样表现为水位下降和壁温升高，但炉膛负压会大幅度正压并伴有异响，需结合负压和烟温差鉴别。 |
| 汽包水位测量异常（虚假水位/测量故障） | 控制；接口失效 | 严重 | 汽包水位测量系统（差压变送器取样管堵塞、平衡容器凝结水不足、电接点电极污染等）导致输出信号失真，显示水位与实际水位严重不符，可能诱使运行人员误操作或保护误动/拒动。 | 水位指示长时间不变化，或与另一台独立测量原理的水位计指示存在显著偏差，调节系统出现无序振荡，平衡容器/取样管温度异常。 | [物理]平衡容器输出差压与理论计算值偏差>±10%（满量程，置信：经验值）<br>[状态量]电接点失电或误发导通报警（置信：经验值） | [在线]冗余且不同原理的水位测量系统（如差压式配以电接点式）<br>[在线]取样管温度巡检 | 判据：比较两台及以上独立水位测量装置的指示偏差。若差压式波动而电接点平稳，且冲洗排污后差压恢复正常，则为取样管路堵塞或积气；若电接点频繁跳变，则检查电极污秽。立即对比热管段与冷管段温度排除测量管路汽化。 | 根本处理：隔离故障仪表，立即冲洗测量管道及平衡容器，清除焊渣及积垢，校验变送器并核对DCS量程；更换失效的电接点电极。临时处理：切至备用仪表，依据可靠仪表维持运行。 | 采用独立多路水位测量，DCS设置测量值偏差报警；定期冲洗水位测量管路，锅炉大修时彻底清理取样管和平衡容器。 | 汽包内部水汽分层或汽水共腾：亦会导致水位波动大或信号失真，但伴随蒸汽品质恶化（钠离子高），且各水位计反映一致非单支故障，需进行水汽化验鉴别。 |
| 汽水共腾 | 化学；控制 | 严重 | 炉水含盐量、碱度或有机物浓度严重超标，汽包内汽泡表面张力下降，产生大量稳定泡沫层，使汽包蒸汽空间充满泡沫，汽水分离恶化，导致蒸汽大量携水携盐。 | 汽包水位剧烈波动且难以自动调节，饱和蒸汽含钠量、电导率及硅酸根急剧升高，过热汽温大幅度波动甚至骤降，汽包压力小幅波动，蒸汽流过热器压差异常。 | [化学]饱和蒸汽钠离子>15μg/kg（适用：亚临界自然循环，置信：经验值）<br>[化学]炉水电导率>200μS/cm（适用：磷酸盐处理炉水，置信：经验值）<br>[物理]汽包水位波动峰-峰值>±50mm（置信：经验值） | [在线]钠离子分析仪、电导率仪、硅酸根分析仪<br>[在线]汽包水位计<br>[离线]炉水取样化验 | 判据：蒸汽钠/电导率超标且炉水碱度、电导率高，水位大幅波动。鉴别：与汽包内部汽水分离器机械损坏鉴别——后者蒸汽品质恶化但炉水电导率/碱度处于正常范围，排污无效；与水位测量系统异常鉴别——后者仅单一表计波动，蒸汽品质正常。 | 根本处理：加大连续排污与定期排污量，必要时停止加药并适当降低汽包水位运行；若排污无效蒸汽品质仍不合格，应降负荷或立即停炉进行换水（依据DL/T 561-2013）。临时处理：全开连续排污，短时开启事故放水阀加速排盐。 | 严格控制炉水品质（磷酸根、pH、电导率在标准允许范围），实行定期排污制度，加强汽水品质在线监测与化验，避免负荷剧变和给水水质不合格。 | 汽包内部汽水分离器脱落/损坏：蒸汽钠离子也升高，但炉水水质正常且排污无效，停炉检查可确认。 |
| 汽包上下壁温差过大 | 热 | 严重 | 在锅炉启停或负荷剧烈变动过程中，汽包上半部接触蒸汽、下半部接触水且水循环不充分，导致汽包上半部温升（降）快于下半部，产生显著壁温差和热应力，长期或严重超标将引起低周疲劳裂纹。 | 汽包上、下部壁温测点显示温差大幅升高并超过允许限值，汽包压力变化速率快，汽包或连接管道可能发出热应力异响。 | [物理]汽包上下壁温差>50℃（适用：启动、停炉及变负荷过程，置信：经验值）<br>[物理]汽包外壁温升（降）速率>3℃/min（适用：冷态启动，置信：经验值）<br>[物理]汽包内外壁温差>40℃（适用：升压阶段，置信：经验值） | [在线]汽包上、下部及管座多点壁温热电偶<br>[在线]汽包压力变送器 | 判据：壁温差>50℃且温升速率超限。鉴别：与汽包保温大面积脱落导致的局部温差区分——后者温差集中在保温缺失部位，且上、下温差不一定超限；与水位过低导致局部过热区分——后者伴随水位低报，且壁温绝对值可达很高而温差可能不大。 | 根本处理：立即减缓燃料量变化或暂维持稳定燃烧，必要时暂停升温升压，通过汽包放水或适当补水促进水平均流；若温差继续扩大无法控制，应紧急停炉自然冷却（依据DL/T 869-2012相关锅炉启动导则）。临时处理：暂停升压操作，加强水冷壁下联箱放水扰动水循环。 | 严格按升温升压曲线操作，汽包启动升压速率≤0.1 MPa/min，控制压力变化幅度，保证汽包水位平稳，定期校验壁温测点，保温层完好。 | 汽包保温局部损坏：壁温差可能只在损坏区域，上/下壁温差不一定超标，红外热像可定位。 |
| 汽包内部汽水分离装置腐蚀和脱落 | 结构失效；化学 | 严重 | 汽包内部旋风分离器、弧形板、百叶窗干燥器等长期受汽水冲击、水质腐蚀或焊接缺陷产生松动、开焊甚至脱落，失去汽水分离效果，脱落部件可能堵塞水冷壁入口。 | 蒸汽大量带水，过热器进出口汽温差减小或倒挂，蒸汽含盐量突然明显升高，汽包水位出现不规则波动，本体可能有金属碰撞异响声。 | [化学]饱和蒸汽钠离子>15μg/kg（置信：经验值）<br>[化学]蒸汽二氧化硅>20μg/kg（适用：亚临界，置信：经验值）<br>[状态量]汽包内件脱落产生的特征声发射信号（置信：经验值） | [在线]钠离子分析仪、硅表<br>[在线]蒸汽品质监测<br>[离线]停炉后人孔门打开内窥镜或目视检查<br>[在线]可选声发射监测 | 判据：蒸汽品质突然恶化而炉水水质化验正常，排污不改善；汽包内有异响。鉴别：与汽水共腾区分——炉水含盐量正常；与过热器减温水内漏区分——后者减温水量异常升高，蒸汽温度下降只发生在减温器后，汽包水位无扰动。 | 根本处理：紧急停炉、自然冷却，排空汽包后拆开人孔门，对损坏部件补焊修复或更换固定螺栓，必要时更新分离元件。临时处理：无，须停炉处理。 | 每次大修时对所有汽包内部装置进行详细检查：焊缝PT/MT检查，紧固螺栓防松措施；启停时控制汽压变化速率，防止水锤冲击；保持炉水品质减缓腐蚀。 | 汽水共腾（炉水水质恶化）；过热器减温水内部泄漏（减温水量增大）；汽包内衬板脱落（分离功能可能部分保留，异响类似）。 |
| 汽包焊缝裂纹或泄漏 | 结构失效；机械 | 危急 | 汽包筒体或封头的纵/环焊缝及管座焊缝，因制造残余应力、焊接缺陷、运行热疲劳或腐蚀疲劳产生裂纹并逐步扩展，最终出现贯穿性泄漏，严重时可突然爆破。 | 汽包保温层局部潮湿、冒汽或滴落，外部有白色盐渗透痕迹，汽包压力缓慢持续下降，停炉后保不住压，补水量异常增加。 | [状态量]焊缝裂纹深度>壁厚15%（经超声/射线检测，置信：经验值）<br>[物理]泄漏处周围保温下温度骤降>10℃（红外对比，置信：经验值）<br>[物理]无负荷时汽包压降速率>0.1MPa/h（适用：高压锅炉，置信：经验值） | [在线]保温层湿度或泄漏探测传感器<br>[在线]汽包压力趋势<br>[在线]红外热成像巡检<br>[离线]停机后磁粉、超声波、射线探伤 | 判据：补水量增大，汽包压力无法维持且保温层出现潮湿或蒸汽外漏。鉴别：与汽包安全阀泄漏区分——安全阀有清晰排气声响，泄漏点在阀出口管道或消音器处；与连接管座焊缝泄漏区分——泄漏位置不同，管座泄漏集中在引出管焊接根部；与压力表或水位计接头泄漏区分——在相应仪表接头处检漏即可确认。 | 根本处理：立即紧急停炉降压，泄汽放水，待冷却后去除保温层，经无损检测确认裂纹尺寸。若裂纹深度和长度在允许范围内，可打磨消除后补焊并重新热处理，然后做水压试验（按TSG 11‑2020及GB/T 16507‑2013程序）。若裂纹严重无法修复，需更换汽包或整体评估。临时处理：带压堵漏夹具（仅应急维持至计划停炉，严禁长期依赖）。 | 制造阶段严格执行焊接工艺和热处理，定期开展汽包焊缝无损检测及超水压试验，运行中避免急剧冷却及频繁启停，监督汽包壁温差和压力波动。 | 汽包安全阀泄漏（有阀门开启声且位置在安全阀）；汽包连接管座泄漏（位置固定于管座根部）；汽包人孔门垫片泄漏（泄漏点在人孔密封面）。 |