| 部件 | 零件 | 描述 | 易损标识 | 维护方法 | 报废方法 |
| :--- | :--- | :--- | :--- | :--- | :--- |
| DCS控制柜 | — | 基于分布式控制系统构架，集成CPU、电源、通信及I/O模块的工业级控制机柜。负责执行全系统逻辑联锁、PID调节、顺序控制与数据采集，是人机交互与自动控制的核心。 | 否 | 定期清洁滤网，检查模块运行指示灯及端子紧固，进行通道精度校验与冗余切换测试，更新系统软件及组态备份。 | 当柜体严重变形、母板腐蚀损坏或核心模块停产且无备件替换，系统整体性能不满足控制要求时，整体报废并替换新型号。 |
| DCS控制柜 | 机柜散热风扇 | 安装于柜门或顶部的轴流风扇，材质为工程塑料/金属，用于强制风冷，维持柜内电子元件工作温度。 | 是 | — | — |
| DCS控制柜 | 电源模块 | 输入交流/直流，转换为24V/5V等直流电源供给背板及各I/O模块，具备过流、过压保护功能。 | 是 | — | — |
| DCS控制柜 | 模拟量输入模块 | 多通道高精度模数转换卡件，接收4-20mA或热电偶/热电阻信号，用于采集变送器及温度传感器数据。 | 否 | — | — |
| 汽包液位变送器组件 | — | 由三取二冗余配置的差压变送器及平衡容器构成，安装于汽包旁。通过测量水静压与参比水柱差压，实时输出汽包水位信号，参与给水三冲量调节与高低水位联锁保护。 | 否 | 定期冲洗平衡容器与导压管，检查伴热及保温，零点迁移校准，进行三取二逻辑一致性测试及排污阀检查。 | 当膜盒永久变形、传感器漂移超差且无法修复，或平衡容器内壁严重腐蚀穿孔导致无法建立稳定参考水位时，整体报废。 |
| 汽包液位变送器组件 | 差压变送器膜盒 | 316L不锈钢或哈氏合金隔离膜片与填充硅油组成的感压元件，将差压信号转换为电信号。 | 是 | — | — |
| 汽包液位变送器组件 | 三阀组 | 一体化锻造阀体，集成两个截止阀和一个平衡阀，用于投运、停运及现场校准时的压力平衡与切断。 | 否 | — | — |
| 主蒸汽压力变送器 | — | 高精度压力传感总成，采用扩散硅或单晶硅原理，安装于过热器出口脉动缓冲器后。输出4-20mA信号用于燃烧调整、汽压调节及压力高限联锁停炉。 | 否 | 检查根部阀及引压管紧固与密封，清理缓冲器，进行在线零点检查及定期计量检定，测试压力高限联锁动作值。 | 当传感器元件老化导致响应严重迟滞、非线性误差超限，或壳体出现机械损伤导致永久性泄漏时，整体报废。 |
| 炉膛出口烟气热电偶 | — | 铠装K型或N型热电偶，带耐磨保护套管（高温合金/刚玉），插入烟道测量烟气温度。用于监测受热面管壁超温及故障判断，参与主蒸汽温度串级调节前馈。 | 是 | 检查保护套管磨损及氧化程度，测量绝缘电阻及热电特性漂移，紧固接线端子，定期校验温度显示偏差。 | 当保护套管磨穿、热接点开路或热电偶丝严重氧化导致测量误差超过工艺允许精度时，整体报废。 |
| 电动执行机构 | — | 智能一体化阀门驱动装置，含电机、齿轮减速机构及位置传感器。接收DCS模拟量或开关量指令，驱动给水调节阀、减温水调节阀等，实现阀位精确控制及断电/断信号保位。 | 否 | 检查接线密封及电缆接头，加注润滑脂，测试手动/电动切换离合，进行全行程时间测试及力矩保护值校验。 | 当齿轮箱磨损导致回差严重过大、电机绝缘烧毁，或因壳体开裂导致密封失效，且更新成本高于新购时，整体报废。 |
| 电动执行机构 | 伺服电机 | 可逆运行单相或三相异步电机，配绕组热保护开关，提供驱动阀门的瞬时转矩。 | 是 | — | — |
| 紧急停炉按钮 | — | 红色蘑菇头自锁型按钮，装于现场操作柱及控制室台盘。副触点硬接线串联至安全继电器回路，按下后直接切断燃料供应并触发事故放散，不经过逻辑控制器。 | 否 | 进行外观完整性检查，测试自锁与复位机械手感，测量触点接触电阻及模拟动作试验，确认联锁触发率100%。 | 当机械结构卡死无法复位、触点氧化导致接触不良（压降超标），且密封元件老化失去防尘防水功能时，整体报废。 |
| 火焰检测器 | — | 紫外或离子探针式检测器，安装于补燃燃烧器（如配备）观火孔处。通过检测火焰辐射信号判别火焰有无，输出开关量信号参与燃料安全切断系统的灭火保护联锁。 | 是 | 清理探头镜片积灰，检查光导管/屏蔽电缆绝缘，进行点火及断火模拟试验，校验响应自检时间及阈值设定。 | 当检测管灵敏度降至无法区分背景辐射与火焰信号、自检电路故障频发，或镜片破损导致内部受潮时，整体报废。 |
| UPS不间断电源柜 | — | 包含整流/充电器、蓄电池组（免维护铅酸/锂电池）及逆变器的在线式双变换电源设备。为DCS、变送器及安全联锁回路提供无扰动连续供电，防止瞬时间断电导致全厂失控。 | 否 | 测量并记录单体蓄电池阻/电压，进行电池组活化性放电测试，清扫主机散热风道，检查逆变切换波形。 | 当蓄电池组容量低于标称值60%且活化无效，或主机电路板老化导致多次逆变失败/母线电压跌落时，整体报废。 |
| 弹簧式安全阀 | — | 直接安装于汽包、过热器出口集箱等处，当蒸汽压力超过整定值时自动开启，将多余蒸汽释放至大气或排汽管道，防止系统超压爆炸，是锅炉最终机械保护装置。 | 否 | 定期进行手动起座试验，检查阀体密封面及弹簧腐蚀情况，校验整定压力与回座压力，清理排汽口异物。 | 当阀体出现裂纹、弹簧永久变形或阀瓣/阀座密封面严重点蚀导致无法保持严密性，且修复费用超过新购时，整体报废。 |
| 弹簧式安全阀 | 阀瓣 | 合金钢堆焊司太立硬质合金，与阀座配合形成密封副，承受开启时的高温高速汽流冲刷。 | 是 | — | — |
| 弹簧式安全阀 | 阀座 | 镶嵌或螺纹连接的可拆卸阀座环，同样堆焊硬质合金，提供严密的密封支撑面。 | 是 | — | — |
| 弹簧式安全阀 | 压缩弹簧 | 耐热弹簧钢制螺旋弹簧，提供精准的开启力，长期使用可能松弛影响整定值。 | 否 | — | — |
| 可燃气体探测器 | — | 采用催化燃烧或红外原理的防爆型探测器，安装于补燃燃烧器附近及阀组区域，连续监测可燃气浓度，超标输出开关量信号触发燃气紧急切断阀关断。 | 否 | 用标气进行通气标定，测试报警设定点及联锁动作，清洁防护罩透气膜，检查防爆密封完好性。 | 当传感器灵敏度严重衰减、标定失败，或探测器本体受腐蚀导致防爆性能丧失时，整体报废。 |
| 可燃气体探测器 | 传感器元件 | 核心敏感部件，催化燃烧式或红外吸收式，封装于多孔金属隔爆烧结罩内，直接接触被测气体。 | 是 | — | — |
| 安全继电器模组 | — | 含有多个强制导向触点安全继电器的硬接线联锁装置，接收紧急停炉按钮及火焰检测等干接点信号，通过冗余触点直接切断燃料快关阀电源，实现故障安全型逻辑。 | 否 | 触点电阻测量及动作时间测试，进行定期强制通断模拟试验，确保触点无熔焊粘连，清扫内部积尘。 | 当继电器插拔底座簧片疲劳、强制导向机构失效，或内部触点烧蚀导致无法可靠通断时，整体报废。 |
| 安全继电器模组 | 安全继电器 | 可插拔式继电器模块，具有强制导向接点结构，防止常开常闭触点同时闭合，保证联锁回路的高可靠性。 | 是 | — | — |
| 给水流量变送器 | — | 配合给水管路节流元件（孔板或喷嘴）使用的差压式变送器，将流量差压信号转换为4-20mA电信号，用于三冲量给水调节及累积流量计量。 | 否 | 排污冲洗导压管路，检查零点及量程，进行引压管密封性试验，验证小信号切除及输出线性。 | 当传感器膜片腐蚀、填充油泄漏或电子板持续漂移导致计量不准且无法修复时，整体报废。 |
| 汽包压力变送器 | — | 直接引压测量汽包内蒸汽压力的变送器，材质为扩散硅或蓝宝石。信号用于汽包水位汽压补偿计算、蒸汽品质推算，并作为压力高限保护输入之一。 | 否 | 与标准压力表或校准器比对，检查仪表管阀门及接头密封，消除引压管积液影响，定期粘贴检定标签。 | 当传感器膜片永久变形、输出信号跳动剧烈，或电气接口密封失效导致内部受潮腐蚀时，整体报废。 |