| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 取压管路堵塞 | 卡涩；失效 | 机械；热 | 严重 | 管道内杂质沉积或冬季保温伴热失效导致凝结水结冰，阻断了主蒸汽压力向变送器的有效传递，引起测量滞后或死区 | DCS显示压力读数无变化或反应迟缓；现场指示值与实际工况明显不符；冰冻季节伴热带有温降 | [状态量]压力传输延迟时间>2s（适用：主蒸汽动态变工况，置信：经验值）；[物理]取压管壁温<0℃（适用：冬季环境，置信：经验值） | [在线]DCS历史趋势曲线比对；[离线]万用表测量回路；[离线]红外测温仪检查管路温度 | 关键判据：DCS趋势变平直且现场手操器显示压力恒定。鉴别要点：若变送器回路电流有微小波动而DCS显示死值，多为DCS通道卡件故障；若伴热温度低于5℃，可判定为冰堵；若敲击管路读数突变，则为杂质堵塞 | [经验级]根本处理：切断引压阀，拆卸疏通取压管，重新吹扫管线并恢复伴热保温；临时处理：若为非结冰性杂质堵塞，可微开排污阀利用蒸汽进行反向吹扫，无效则隔离并解堵 | 加强冬防保温及伴热回路巡检；大修期对取压管路进行高压水冲洗及内壁吹扫 | DCS通道卡件故障：卡件故障时回路电流常掉至0mA或满量程，且变送器本体显示往往正常，可通过测量回路电流区分 | 仪表工2名；工时3-5h（置信：经验值） | 万用表、HART手操器、管钳、倒链、红外测温仪（置信：经验值） | 取压管路法兰垫片、密封圈、四氟生料带（置信：经验值） | 高温高压管道操作需穿戴防烫服及防护面罩；遵守DL/T 869-2012电力安全工作规程热力机械部分（置信：标准值） | 管路畅通无渗漏；伴热恢复正常；变送器打压校验零点及满量程误差在±0.5%以内（置信：经验值） |
| 测量膜片变形或损坏 | 失效 | 机械 | 危急 | 主蒸汽高温高压工况或水锤冲击导致隔离膜片产生不可逆的永久性物理变形，甚至破裂，破坏测量元件的应力平衡 | 变送器输出信号恒定在某一极值或产生剧烈无规律跳变；现场表头指示异常；取压法兰处可能伴有轻微泄漏声 | [状态量]输出电流信号>20mA或<4mA（适用：变送器损坏饱和，置信：经验值）；[物理]膜片凸出量或凹陷量>0.1mm（适用：解体后机械测量，置信：经验值） | [在线]DCS报警及趋势记录检查；[离线]HART手操器诊断；[离线]膜片外观及形位公差检测 | 关键判据：HART手操器读取设备自诊断报警信息，且输出电流恒定超出4-20mA正常范围。鉴别要点：若输出信号随管路振动呈现高频无规则跳变，且切断工艺阀门后依然跳变，可排除工艺介质波动影响，判定为膜片或电气元件损坏 | [经验级]根本处理：切断三阀组进行隔离降温，拆卸变送器，更换同规格传感器膜片或整机返厂/更换备件；临时处理：无，须立即停机或切除该测点并切换至冗余测点运行 | 定期核对仪表量程与实际运行压力，严防超压；投运时严格按操作规程缓慢开启排污阀和平衡阀，避免单向受压或水锤冲击 | 取压管路微漏：微漏通常表现为压力缓慢且持续下降，不会出现信号瞬间锁死在满量程的现象，可通过肥皂水查漏区分 | 仪表工2名；工时2-4h（置信：经验值） | HART手操器、万用表、专用六角扳手套件、法兰跨接线（置信：经验值） | 同型号备件变送器、O型密封圈、绝缘垫片（置信：经验值） | 检修前必须确认三阀组完全闭锁并泄压至零；遵守DL/T 869-2012电力安全工作规程热力机械部分（置信：标准值） | 零点、满量程精度校验达标；密封性打压测试5分钟无压降；回路接线及接地正常（置信：经验值） |
| 零点漂移与绝缘老化 | 信号漂移 | 电气；绝缘 | 一般 | 电子元器件在长期高温辐射环境下老化，或现场接线盒受潮进水，导致放大电路基准电压偏移及信号对地绝缘性能下降 | DCS显示压力与现场就地压力表读数存在固定偏差；变送器零点回零不准确；接线端子内有水汽或氧化铜绿 | [电气]24V回路绝缘电阻<1MΩ（适用：断电状态，置信：经验值）；[状态量]零点偏移误差>满量程的0.5%（适用：常温无压校验，置信：经验值） | [在线]DCS显示值与机械表比对；[离线]500V兆欧表测量线路绝缘；[离线]HART手操器重新标定零点 | 关键判据：无压力工况下输出电流不为4mA（如4.05mA），且兆欧表测得对地绝缘<1MΩ。鉴别要点：若重新标定零点后短时间内再次漂移，且伴随阴雨天气加重，多为接线盒受潮绝缘下降；若标定后稳定，则为单纯电路老化引起的基准漂移 | [经验级]根本处理：打开接线盒清除水汽、烘干处理，更换老化的密封圈与接线端子，重新校验仪表；临时处理：若天气晴朗可暂用防水胶布包扎，通过DCS侧进行软件偏置补偿，待停机检修时彻底处理 | 定期紧固接线端子；完善变送器保护箱的密封与防雨措施；雨季前增加防雨防潮专项巡检 | 工艺系统压力真实波动：若DCS趋势与就地压力表波动完全同步，且变送器零位检查正常，则为真实工况波动，可通过关闭一次阀观察读数是否归零来区分 | 仪表工1名；工时1-2h（置信：经验值） | 万用表、500V兆欧表、HART手操器、电吹风或热风枪（置信：经验值） | 防水密封胶、接线端子、干燥剂、绝缘胶布（置信：经验值） | 带电拆装接线端子需使用绝缘工具，防止短路；遵守DL/T 869-2012电力安全工作规程（置信：标准值） | 关闭一次阀后变送器零位输出严格为4.00mA；绝缘电阻测试>10MΩ（置信：经验值） |