| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 测温元件保护套管高温冲刷磨损断裂 | 失效 | 机械；热 | 危急 | 测温元件保护套管长期受高温高速烟气冲刷，套管壁厚减薄产生疲劳，最终断裂并坠入下游受热面，导致测温失效及引发次生机械损伤。 | DCS显示对应测点温度骤降或出现大幅波动；炉膛内部检查发现套管断裂缺失；可能伴随过热器集箱异响。 | [物理]套管剩余壁厚<1.5mm（适用：外径≥20mm的保护套管，置信：经验值）；[状态量]测点温度变化率>10℃/min（适用：额定工况下DCS趋势记录，置信：经验值） | [在线]DCS温度趋势监测；[离线]内窥镜检查；[离线]超声波测厚 | 关键判据：温度信号突变且伴随热电偶开路，同时超声波测厚显示套管根部壁厚严重减薄。鉴别要点：与热电偶芯线老化断路区分——若DCS显示断路且更换芯线后仍无信号，测厚发现套管壁厚严重减薄，可排除单纯芯线断线故障。 | [经验级]根本处理：切除磨损管座，重新焊接新套管并进行无损探伤；临时处理：无，须立即停机处理，清理脱落套管防止卡涩膨胀节。 | 定期对处于高烟速区域的测温套管进行超声波测厚；选用耐磨合金材料套管；优化导流板布置降低局部烟速。 | 热电偶芯线高温脆断：区分要点为测温元件外部套管完好，抽出芯线发现仅在热点处断裂。 | 热控工2名、高压焊工1名；工时8-10h（置信：经验值） | 超声波测厚仪、内窥镜、氩弧焊机、射线探伤仪（置信：经验值） | 耐磨热电偶套管、热电偶芯线、不锈钢焊丝（置信：经验值） | 停炉冷却至环境温度，办理热力机械工作票，进入炉膛前需进行气体检测及通风（DL/T 869-2012，标准值）（置信：标准值） | 焊缝表面无裂纹、气孔，射线探伤Ⅱ级合格；套管安装垂直度偏差<1.5mm（DL/T 869-2012，标准值）（置信：标准值） |
| 汽包液位变送器管路结垢与传热偏差 | 信号漂移 | 化学；控制 | 严重 | 汽包水位测量参比水柱因锅炉水质不佳导致取样管路内部结垢，或因环境温度剧烈变化引起水柱密度偏移，造成差压变送器测量基准漂移，输出信号偏离真实水位。 | DCS显示汽包水位与就地磁翻板液位计读数长期存在明显偏差；变送器输出信号存在阶跃式跳变或缓慢单向漂移；经排污冲洗后偏差短暂消失。 | [化学]电导率>0.30μS/cm（适用：高压及以上机组锅炉给水，GB/T 12145-2016，置信：标准值）；[状态量]DCS显示水位与就地水位计偏差>30mm（适用：正常运行工况，置信：经验值） | [在线]DCS数据比对；[离线]变送器校验台；[离线]取样水质化验 | 关键判据：双室平衡容器与就地水位计出现>30mm的静态偏差，且变送器校验显示零点漂移。鉴别要点：与变送器膜片老化漂移区分——若对变送器进行阻值及回路检查无异常，且排污冲洗后测量恢复正常，可判定为管路结垢或水柱密度偏差导致的信号漂移。 | [经验级]根本处理：化学清洗及疏通取样管路，重新标定变送器量程与零点；临时处理：开启排污阀进行快速冲洗，并在DCS侧进行临时水位补偿。 | 定期执行水位计及变送器管路排污冲洗；确保参比水柱管路保温符合设计规范；严格控制锅炉给水水质。 | 变送器膜片老化变形：区分要点为校验变送器时零点和量程均发生偏移，排污冲洗后偏差依然存在。 | 热控工2名；工时3-4h（置信：经验值） | 过程校验仪、万用表、扳手、排污桶（置信：经验值） | 变送器密封圈、四氟生料带、化学清洗剂（置信：经验值） | 作业时穿戴防烫服及护目镜，侧身开启排污阀，防止高温汽水喷出烫伤（DL/T 869-2012，标准值）（置信：标准值） | 变送器校验精度符合0.5级要求；DCS显示与就地水位计示值误差<±20mm（GB/T 12145-2016，标准值）（置信：标准值） |
| 烟气压力取样管路堵塞 | 卡涩 | 机械；环境 | 一般 | 余热锅炉含尘烟气在取样管路内壁结焦或积灰，导致压力传导物理通道受阻，压力变送器无法实时感知炉膛内的真实压力波动，呈现信号迟滞。 | DCS显示烟气压力曲线变平直呈死线状态，对负荷变化无响应；增大或减小引风机出力时，该测点压力示值无明显跟随变化。 | [状态量]压力传导迟滞时间>5s（适用：额定工况下改变风机出力测试，置信：经验值）；[状态量]管路内积灰厚度>管径50%（适用：停炉检查，置信：经验值） | [在线]DCS历史趋势比对；[离线]脉冲反吹气压检测；[离线]内窥镜管路检查 | 关键判据：改变引风机挡板开度时，DCS压力示值无跟随响应，且反吹扫后信号恢复灵敏。鉴别要点：与变送器膜片损坏区分——若变送器排污放气孔有气流排出，但DCS示值仍无变化，且反吹扫后恢复正常，可排除变送器本体故障。 | [经验级]根本处理：拆除取样管路进行机械疏通与高压水洗，重新安装并校验气密性；临时处理：手动操作管路反吹扫电磁阀，使用压缩空气进行连续吹扫。 | 定期执行自动反吹扫程序；在取样管路前端增设防尘过滤减压装置；选用带大口径取压口的防堵型取样装置。 | 压力变送器膜片损坏：区分要点为反吹扫后DCS示值仍不变化，校验仪加压无响应。 | 热控工1名；工时1-2h（置信：经验值） | 万用表、管钳、压缩空气枪、钢丝软轴（置信：经验值） | 取样管路密封垫、反吹扫过滤器滤芯（置信：经验值） | 停电隔离变送器电源，吹扫时佩戴防尘口罩，确认吹扫气源压力<0.4MPa防止损坏膜片（DL/T 869-2012，标准值）（置信：标准值） | 取压管路气密性试验无泄漏；变送器动态响应时间<3s（DL/T 869-2012，标准值）（置信：标准值） |
| 探测器传感器元件中毒失效 | 老化；其他 | 化学；电气 | 危急 | HRSG区域燃气或燃油泄漏时，高浓度硫化氢或硅类物质与传感器催化珠发生不可逆化学反应，导致传感元件活性急剧下降甚至完全丧失，造成危险气体泄漏时无法报警 | 控制室接收不到气体浓度变化信号；现场实际存在燃气异味但探测器示值长期死机在0ppm或极低值；系统触发传感器故障报警 | [化学]暴露浓度>25%LEL时无响应（适用：环境含硫化氢或硅烷蒸汽，置信：经验值）；[电气]工作电流偏移>±30%（适用：催化燃烧式传感器，置信：经验值） | [在线]DCS系统趋势记录分析；[带电]便携式标准气体靠近探头测试 | 关键判据：通入标准气样后探测器无电流变化或示值不上升。鉴别要点：与"探测器线路故障"区分，若系统报"I/O模块故障"或供电电压缺失则为线路问题，传感器中毒时供电电压通常正常但信号回路无动态变化 | [规程级]根本处理：整体更换探测器传感模块，重新标定；临时处理：无，须立即停机或切断相关燃气源并强制通风 | 在HRSG燃烧器区域安装前确认气体成分，含高硫或硅化合物时选用红外式探测器替代催化燃烧式 | 探测器探头积灰堵塞：区分要点为积灰表现为响应时间严重滞后（T90延长），而中毒表现为完全无响应幅度变化 | 仪表工2名；工时2-3h（置信：经验值） | 标准气体钢瓶、万用表、防爆扳手（置信：经验值） | 同型号备用传感器探头、密封圈（置信：经验值） | 作业前使用便携式测报仪测量周围环境可燃气体浓度<1%LEL，防止火花引爆（GB 50183-2015，置信：标准值） | 通入50%LEL标准气体，响应时间T90≤30s，示值误差在±5%LEL以内（GB 3836.1-2021，置信：标准值） |
