| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 伺服电机轴承磨损 | 磨损 | 机械 | 轴承长期运行承受交变载荷导致滚道或滚子表面疲劳剥落，破坏润滑油膜，引发机械振动加剧与局部生热 | 电机端盖附近有明显异响；运行时伴随高频振动；轴承室外部触摸温升明显 | [物理]振动速度>4.5mm/s（适用：额定转速，ISO 10816-3:2009 表1，置信：标准值）；[物理]轴承温度>80℃（适用：连续运行工况，置信：经验值） | [在线]振动加速度传感器（置信：经验值）；[在线]PT100温度传感器（置信：经验值）；[离线]测振笔（置信：经验值） | 关键判据：振动速度超标且温度同步上升。鉴别要点：若振动频谱主要峰值集中在轴承特征频率（BPFO/BPFI），可判定为轴承磨损；若集中在工频（1X），则需鉴别是否为转子不平衡或基础松动 | 根本处理：解体电机，使用拉马拆卸旧轴承，清洗轴承室，热套安装新轴承并更换润滑脂；临时处理：适当补注润滑脂以降低摩擦并加强冷却，持续监测温升和振动趋势 | [经验级]定期定量补充或更换指定牌号润滑脂；定期进行振动频谱分析，捕捉早期故障特征频率 | 转子不平衡：区分要点在于振动频谱特征，不平衡表现为工频（1X）振幅占绝对主导，而轴承磨损表现为高频非工频特征频率 | 钳工2名；工时4-6h（经验值） | 液压拉马、热电偶加热器、测振仪、扭矩扳手（经验值） | 同型号电机轴承、指定牌号润滑脂、轴承清洗剂（经验值） | 检修作业前必须切断电源并执行上锁挂牌（LOTO）程序，防止误启动（标准值，GB/T 33588） | 轴承更换后空载试运行2小时，振动速度≤2.8mm/s，轴承温度≤70℃（标准值，ISO 10816-3:2009） |
| 伺服电机定子绕组绝缘老化 | 断裂 | 电气 | 电机长期运行在高温或频繁启停工况下，绝缘材料发生热降解和化学降解，导致绝缘电阻下降，极易引发匝间或相间短路 | 电机外壳出现明显烫手现象；驱动器频繁报过流或过载故障；停机静置后绝缘测试不通过 | [电气]绝缘电阻<100MΩ（适用：500V兆欧表测试，GB/T 1032-2012，置信：标准值）；[电气]三相电流不平衡度>10%（适用：额定负载，置信：经验值） | [离线]兆欧表（置信：经验值）；[离线]万用表（置信：经验值）；[在线]电流互感器(配合SCADA,置信：经验值) | 关键判据：绝缘电阻显著下降且伴随过流报警。鉴别要点：测量三相电流，若严重不平衡且绝缘电阻极低，可判定为绕组绝缘故障；若三相平衡但电流偏大，需鉴别是否为机械负载卡涩导致的过载 | 根本处理：拆除电机接线，清理绕组碳粉与油污，送专业维修间进行浸漆与烘干处理，若发生击穿短路则需重新下线绕制；临时处理：无，须立即停机处理，防止短路烧毁驱动器 | [经验级]加强电机冷却通风；定期进行绝缘电阻测试；避免电机长时间超载运行导致热积累 | 驱动器过流故障：区分要点在于断开电机与驱动器连接，单独测量电机绕组对地绝缘电阻，若电阻极低则为电机绕组故障，若正常则排查驱动器或线路问题 | 电机检修工2名、电工1名；工时8-12h（经验值） | 500V兆欧表、万用表、绝缘烘干箱、绕组下线工具（经验值） | 绝缘漆、绝缘套管、绕组电磁线、清洗剂（经验值） | 检测绝缘时必须切断所有电源，确保设备完全断电无余电，严格执行LOTO程序（标准值，GB 26860） | 绝缘电阻测试值>500MΩ，三相电流不平衡度在空载和额定负载下均<5%（标准值，GB/T 1032-2012） |
| 伺服电机编码器接口松动 | 磨损 | 机械 | 伺服电机在长期高频振动工况下，编码器连接法兰或联轴节紧固件松动，导致位置反馈信号丢失或畸变，破坏闭环控制 | 电机运行时出现位置偏差或失步现象；电机运转不平稳，伴随顿挫或啸叫；驱动器频繁报位置跟随误差超差 | [控制]位置跟随误差>设定脉冲数（适用：伺服使能且带载状态，置信：经验值）；[物理]联轴节径向跳动>0.05mm（适用：盘车手动旋转状态，置信：经验值） | [在线]伺服驱动器诊断面板（置信：经验值）；[离线]百分表（置信：经验值）；[离线]示波器（置信：经验值） | 关键判据：驱动器报位置跟随误差且伴随机械顿挫感。鉴别要点：在驱动器界面查看编码器反馈波形，若波形出现周期性跳变或丢失，可判定为编码器接口松动；若波形平稳但电机仍抖动，需鉴别是否为伺服增益参数设置不当 | 根本处理：重新紧固编码器联轴节顶丝或法兰螺栓，打上螺纹紧固胶防松，并重新校准电气零点；临时处理：降低伺服系统的运行速度和加速度限制，减小机械冲击以维持基本运行 | [经验级]安装时严格按照手册要求使用扭矩扳手打紧定螺钉；定期检查编码器连接部位的紧固状态 | 伺服增益参数设置不当：区分要点是先检查机械连接，若机械紧固无异常，再通过伺服软件调低位置环增益，若抖动消失则为参数问题，若依然存在则为接口松动 | 仪表工1名、电工1名；工时2-4h（经验值） | 百分表、扭矩扳手、伺服调试软件及电脑、内六角扳手（经验值） | 螺纹紧固胶（如乐泰243）、编码器联轴节备件（经验值） | 调试编码器时严禁带电插拔编码器线缆，防止静电击穿或烧毁码盘芯片（标准值，GB/T 17626） | 重新上电后，电机空载与带载往复运行多次，驱动器无位置超差报警，实际位置与指令位置误差在允许脉冲数内（经验值） |