| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 气体探测取样管路堵塞 | 变形；堵塞 | 机械；环境 | 严重 | HRSG周边粉尘、飞灰或雨雪水分进入探测器取样孔，长期积累导致防护透气膜或取样管路物理堵塞，阻碍环境气体扩散至传感器检测室 | 探测器对实际气体泄漏响应极度迟缓；DCS显示的气体浓度长期停留在固定基线无波动；目视检查探头防雨罩或过滤网可见明显泥沙或积灰覆盖 | [物理]响应时间T90>60s（适用：扩散式安装环境，置信：经验值）；[状态量]过滤网透气阻力>50Pa（适用：粉尘环境，置信：经验值） | [离线]目视外观检查；[离线]微压计测试扩散阻力 | 关键判据：DCS趋势曲线呈直线死水状且探头表面有明显附着物。鉴别要点：与"传感器老化漂移"区分，清理堵塞物后通标气若迅速响应则为堵塞，若仍不响应则为传感器老化 | [经验级]根本处理：拆除防雨罩，使用压缩空气清理过滤网及传感器气室，严重时更换透气膜；临时处理：用软毛刷清理表面附着物 | 定期巡检清扫，恶劣工况下缩短维护周期，加装防尘防雨罩 | 传感器零点漂移：区分要点为零点漂移在清洁空气中会显示虚假浓度值，而堵塞通常显示0且无波动 | 仪表工1名；工时1-2h（置信：经验值） | 软毛刷、压缩空气源、十字螺丝刀（置信：经验值） | 备用防水透气膜、清洁擦拭布（置信：经验值） | 清理时不得使用含硅清洁剂，以免导致催化元件中毒（置信：经验值） | 清理后通入清洁空气，零点恢复至0±1%LEL，且通气响应正常（置信：经验值） |
| 探测器系统接口通信故障 | 其他 | 电气；控制 | 严重 | 探测器与HRSG控制系统（DCS或PLC）间的4-20mA模拟量信号或RS485通信链路因接线端子腐蚀、松动或电磁干扰导致信号传输中断或大幅失真 | DCS界面气体浓度示值频繁跳变或显示满量程（如21mA）；系统报通信丢失或I/O卡件故障；现场探测器表头指示与控制室显示严重不一致 | [电气]回路电流>20.5mA或<3.5mA（适用：二线制4-20mA信号，置信：经验值）；[电气]绝缘电阻<10MΩ（适用：受潮或腐蚀接线，置信：经验值） | [带电]回路万用表电流/电压检测；[在线]DCS通信故障诊断日志 | 关键判据：现场表头显示正常但DCS示值异常或断线报警。鉴别要点：与"探测器主板损坏"区分，若在就地端子排短接模拟信号测试，DCS能准确反映短接值，则排除探测器本体故障，定位为线缆或接口问题 | [经验级]根本处理：重新压接端子，测量并修复受损线缆，增加屏蔽接地；临时处理：紧固接线端子螺丝消除瞬时接触不良 | 线槽密封封堵，定期检查接线盒防潮密封圈，确保屏蔽层单端可靠接地 | 电磁干扰导致信号波动：区分要点为电磁干扰多为间歇性高频跳变，且随附近大型辅机启停同步发生，而接口腐蚀通常表现为持续的信号偏低或断线 | 仪表工2名；工时2-4h（置信：经验值） | 万用表、绝缘电阻测试仪、剥线钳（置信：经验值） | 绝缘胶布、接线端子、热缩管（置信：经验值） | 带电测回路前确认所在区域无可燃气体泄漏，防止电气火花引发爆炸（GB 50058-2014，置信：标准值） | 回路对地绝缘电阻>20MΩ，信号传输在DCS侧误差<1%满量程（置信：经验值） |
