| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 安全继电器模组拒动 | 失效 | 电气；控制 | 危急 | 控制回路异常或内部触点机械卡涩导致线圈虽得电但输出触点无法闭合，切断执行机构动作回路，使得HRSG在发生超压等危急工况时保护功能失效 | 控制系统发出跳闸指令后，HRSG相关阀门（如排汽阀）未动作；DCS显示继电器线圈已带电但反馈信号无变化；现场检查继电器指示灯异常 | [电气]继电器线圈电压>19.2V（适用：额定24VDC控制回路，置信：经验值）；[状态量]触点接触电阻>50mΩ（适用：触点闭合状态，置信：经验值） | [在线]DCS继电器状态反馈监测；[离线]万用表通断测试 | 关键判据：线圈两端电压正常但输出回路无电压变化。鉴别要点：与"执行机构本体卡涩"区分，若在继电器输出端测得电压正常，则故障在执行机构而非继电器；若输出端无电压，则为本故障 | [经验级]根本处理：更换故障的安全继电器模组并重新配置内部逻辑；临时处理：无，须立即停机处理，必要时手动强制执行机构以保障安全 | 定期校验安全继电器动作可靠性；定期检查控制回路接线端子紧固情况；选用高寿命、高可靠性的工业级继电器 | 执行机构本体卡涩：区分要点在于测量继电器输出端子是否有正常电压输出，有电压为执行机构故障，无电压为本故障 | 仪表工2名、电气工1名；工时2-3h（置信：经验值） | 万用表、绝缘电阻测试仪、专用拆卸工具（置信：经验值） | 同型号安全继电器模组备件、专用连接导线（置信：经验值） | 检修前必须切断控制电源并挂"禁止合闸"警示牌，涉及HRSG主设备停送电须严格执行工作票制度（DL/T 869-2012，置信：标准值） | 继电器模组动作准确率100%，线圈绝缘电阻>1MΩ，动作时间<20ms（DL/T 5218-2012，置信：标准值） |
| 安全继电器模组误动 | 信号漂移 | 电气；控制 | 严重 | 外部电磁干扰窜入信号线、接线端子绝缘老化漏电或模组内部逻辑元件热漂移，导致无跳闸指令时输出触点意外断开，触发HRSG设备非停 | 无任何人为操作及真实越限报警时，HRSG突然跳闸；DCS事件记录中无触发源但安全继电器已动作；继电器外壳表面温度异常偏高 | [电气]控制回路对地绝缘电阻<1MΩ（适用：常规控制电缆，置信：经验值）；[热]继电器模组表面温度>60℃（适用：环境温度40℃时，置信：经验值） | [在线]SOE事件顺序记录仪；[离线]红外热像仪测温；[离线]绝缘电阻测试仪 | 关键判据：SOE记录显示继电器先于DCS逻辑动作，且无真实传感器报警。鉴别要点：与"传感器漂移导致真实报警触发"区分，需比对DCS历史曲线中各模拟量参数是否真实越限，若均未越限则为继电器本体误动 | [经验级]根本处理：排查并更换老化破损的信号电缆，加装屏蔽接地；改善模组散热条件或更换逻辑板；临时处理：在查明并消除干扰源前，可暂时投入热备用通道并隔离故障通道 | 信号电缆采用屏蔽双绞线并规范单端接地；定期紧固接线端子并清扫继电器模组灰尘；加强控制柜内通风散热 | 传感器漂移触发真实跳闸：区分要点在于核查DCS历史趋势曲线，传感器参数有渐变过程且越限，而继电器误动为突发无关联跳闸 | 仪表工2名；工时4-6h（置信：经验值） | 红外热像仪、万用表、示波器、剥线钳（置信：经验值） | 屏蔽双绞控制电缆、绝缘胶布、线鼻子（置信：经验值） | 检查接线时防止短路造成其他运行设备误动，电磁干扰测试需在设备停运状态下进行（DL/T 5136-2012，置信：标准值） | 抗干扰测试合格，在规定强度的电磁干扰下不发生误动；绝缘电阻测试值符合规程要求（GB/T 5094.4-2018，置信：标准值） |
| 安全继电器模组触点老化退化 | 失效 | 电气；热 | 一般 | 长期频繁动作和带负荷通断产生电弧，导致触点表面氧化、烧蚀和材料转移，接触电阻逐渐增大，最终引发控制回路电压跌落或发热失效 | 继电器吸合/断开时伴随明显电弧火花；触点附近有烧焦异味；控制回路工作电压出现不规则跌落，导致执行机构动作迟缓或不稳定 | [电气]触点接触电阻>100mΩ（适用：经长期动作后的触点，置信：经验值）；[热]触点及周围壳体温升>50K（适用：额定负载电流下，置信：经验值） | [离线]回路电阻测试仪；[在线]红外热像仪定期巡检 | 关键判据：继电器线圈控制逻辑正常，但输出端带载时电压异常下降，且测得接触电阻超标。鉴别要点：与"控制回路接线端子松动"区分，若重新压紧端子无效且红外测温显示发热点集中在继电器触点内部，则为触点老化 | [经验级]根本处理：更换同规格的安全继电器模组；临时处理：若系统设计有冗余通道，立即将控制逻辑切换至备用通道运行 | 定期利用检修期测量触点接触电阻并建立趋势图；避免继电器长期处于极限负荷状态，留有足够的电流裕量 | 接线端子松动接触不良：区分要点是松动的发热点通常在端子排外部且紧固后即消失，触点老化发热点在继电器内部且无法通过外部紧固解决 | 仪表工1名；工时1-2h（置信：经验值） | 万用表、红外热像仪、螺丝刀套装（置信：经验值） | 同型号安全继电器备件、触点清洁剂（置信：经验值） | 更换继电器时必须断开控制回路电源，防止触电及短路打火（DL/T 869-2012，置信：标准值） | 触点接触电阻<50mΩ，带额定负载时温升不超过规定允许值，动作灵活无卡涩（GB/T 14048.5-2017，置信：标准值） |