| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 膜盒单侧受压变形损坏 | 失效 | 机械 | 严重 | 运行中阀门操作不当导致单侧介质压力剧增，超出膜片承受极限，引发膜盒永久性机械变形甚至破裂，致使差压测量功能彻底丧失 | DCS显示差压测量值突变至满量程或死值；引压管线内存在非预期的大量冷凝水或气泡；就地变送器外观渗漏 | [物理]膜片承受静压>额定工作压力（适用：任何操作工况，置信：经验值）；[物理]零点漂移量>2%FS（适用：无流量工况，置信：经验值） | [在线]DCS趋势画面记录分析；[离线]变送器校验仪 | 关键判据：DCS趋势曲线呈阶跃式突变且不可恢复。鉴别要点：若趋势曲线随负荷变化呈平滑波动则为管路轻微堵塞；若在操作阀门后瞬间突变且排空引压管仍无变化，可排除汽水管路泄漏，判定为膜盒物理损伤 | [经验级]根本处理：切断变送器三阀组平衡阀，拆除并更换整体膜盒或变送器，使用校验仪重新标定；临时处理：切除该测点联锁，手动给定固定差压值维持运行，待停机时更换 | 规范运行人员引压管线阀门操作顺序（先开平衡阀，再开正负压阀）；定期检查保温伴热系统 | 引压管路堵塞：区分要点在于排污操作后测量值能否恢复，能恢复为管路堵塞，不能恢复为膜盒损坏 | 仪表工2名；工时4h（置信：经验值） | 变送器专用扳手、HART手操器、压力校验仪（置信：经验值） | 同型号差压变送器膜盒组件、密封垫片（置信：经验值） | 作业前关闭三阀组并进行泄压，防止高温高压汽水烫伤（DL/T 869-2012，置信：标准值） | 零点和量程校准误差在允许范围内，密封性试验无泄漏（DL/T 869-2012，置信：标准值） |
| 测量毛细管充填液泄漏 | 失效 | 机械；化学 | 严重 | 膜盒组件焊缝处存在微裂纹，或长期受介质腐蚀导致密封破坏，内部硅油缓慢渗漏，引起压力传递失真及基线漂移 | 变送器输出信号随环境温度发生明显不规则漂移；膜盒法兰接口处可见油迹或油污沉积；测量响应时间显著变长 | [化学]硅油泄漏量>0ml（适用：任何工况，置信：经验值）；[物理]响应时间滞后>2s（适用：阶跃压力测试，置信：经验值） | [离线]目视渗透探伤；[离线]阶跃响应测试 | 关键判据：输出信号随昼夜温差产生明显的周期性无规则漂移。鉴别要点：若变送器安装在炉膛或烟道附近，需与高温辐射导致的电子元器件老化漂移区分，外观见油迹或毛细管局部鼓包可判定为泄漏 | [经验级]根本处理：拆除损坏的远传膜盒组件，返厂重新焊接充油或直接更换全新备件；临时处理：无，须立即停机更换或切除该测点 | 提高膜盒焊缝无损检测比例；针对腐蚀性介质选用含钽、哈氏合金等耐腐蚀材质的隔离膜片 | 变送器电路板故障：区分要点在于电路板故障通常表现为恒定死值或报警，不会随环境温度产生周期性漂移 | 仪表工2名；工时6h（置信：经验值） | 渗透探伤剂、HART手操器、扭矩扳手（置信：经验值） | 远传膜盒组件、硅油补充工具（置信：经验值） | 接触化学填充液需佩戴防护手套，废油按危废品处理（置信：经验值） | 焊缝无损检测无裂纹，充填液无外漏，精度校验符合1.0级要求（置信：经验值） |
| 膜片表面结垢与腐蚀 | 信号漂移 | 化学 | 一般 | 余热锅炉水质不良导致引压管及膜片高压侧积聚钙镁垢或氧化铁屑，阻碍压力正常传递，造成测量值迟缓及指示偏低 | 差压指示值逐渐且缓慢地偏低；正负压引压管排污时发现水质浑浊或排出大量杂质；锅炉汽水系统存在轻微泄漏或水质超标 | [化学]膜片表面附着物厚度>0.5mm（适用：解体检查时，置信：经验值）；[物理]偏差值>1%FS（适用：稳定运行工况，置信：经验值） | [在线]DCS历史数据比对；[离线]超声波测厚仪、内窥镜 | 关键判据：测量偏差随时间推移呈单向缓慢扩大趋势。鉴别要点：若通过正负压管排污后，测量值短暂恢复正常随后再次缓慢偏低，可排除变送器本身硬件故障，判定为引压管或膜盒表面结垢导致的迟缓与堵塞 | [经验级]根本处理：解体膜盒法兰，使用专用化学清洗剂清除膜片表面垢层，严重腐蚀时更换膜片；临时处理：定期对引压管路进行排污冲洗 | 加强余热锅炉炉水水质监控与过滤；定期执行引压管路冲洗排污 | 引压管路微漏：区分要点在于管路微漏通常导致指示值单向且持续偏大或偏小，排污后无法短暂恢复，而结垢排污后有明显恢复 | 仪表工1名、化学清洗工1名；工时4h（置信：经验值） | 法兰拆装工具、软毛刷、专用清洗剂（置信：经验值） | 膜片备件、耐腐蚀密封垫片、化学清洗剂（置信：经验值） | 拆卸法兰前确认系统已泄压至常压，清洗时严禁划伤膜片表面（DL/T 869-2012，置信：标准值） | 膜片表面无划伤及明显腐蚀坑，测量精度恢复至±0.5%以内（置信：经验值） |