| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 膜片疲劳破裂 | 失效 | 机械 | 危急 | 变送器感测膜片长期承受交变压力负荷，导致金属疲劳发生破裂，造成隔离液泄漏或测量介质直接进入变送器电路腔体 | 输出信号归零或满量程跳变；变送器壳体有渗漏痕迹；回路电流异常 | [物理]输出电流<4mA或>20mA（置信：经验值）；[物理]回路电阻异常（置信：经验值） | [在线]电流表；[离线]外观检查 | 若输出电流固定在极限值且回路电阻正常，同时检查发现壳体渗漏，可确认为膜片破裂而非线路断路 | [经验级]根本处理：更换变送器或隔离膜片组件；临时处理：关闭一次阀，投入备用压力变送器 | 定期校验；避免超压运行 | 导压管路堵塞：区分要点是膜片破裂常伴随渗漏，堵塞通常伴随输出滞后不变 | 仪表工2名；工时4h（置信：经验值） | 标准信号发生器、万用表、扳手（置信：经验值） | 备用变送器、密封垫片、接线端子（置信：经验值） | 执行DL/T 869-2012电力建设施工技术规范第5部分：管道及系统（置信：标准值） | 输出误差≤±0.1%（置信：经验值） |
| 零点漂移 | 信号漂移 | 电气；控制 | 一般 | 变送器电子元件随时间推移及温度变化产生参数偏移，或安装应力导致零点位置发生偏移 | 在无压力变化情况下，DCS显示压力值缓慢波动或单向偏移 | [电气]零点漂移量>0.25%FS（置信：经验值）；[热]环境温度变化>10℃/h（置信：经验值） | [在线]DCS趋势记录；[带电]标准信号发生器 | 若零点漂移与温度变化同步，且重新校准后仍复现，属热漂移；若重新校准后稳定，属原稳定性差 | [经验级]根本处理：重新进行零点量程校准；临时处理：设置DCS偏置修正 | 定期校准；避免剧烈温度变化 | 管道压力实际波动：区分要点是关闭二次阀后读数归零或稳定则为漂移，否则为工艺波动 | 仪表工1名；工时2h（置信：经验值） | 手持终端HART475、标准压力计、精密电流表（置信：经验值） | 无（置信：经验值） | 遵守GB/T 26162-2010过程控制仪表的安装与校准规范（置信：标准值） | 回差≤0.05%（置信：经验值） |
| 导压管堵塞 | 卡涩 | 机械 | 严重 | 导压管内介质（炉水或蒸汽）结晶、结垢或杂质沉积，导致压力传递通道受阻，无法实时反映汽包真实压力 | 压力响应迟缓；压力变化趋势变平缓；排污或吹扫后读数突变 | [物理]响应时间>10s（置信：经验值）；[状态量]差压变送器高低压管压差异常（置信：经验值） | [在线]DCS响应时间监测；[离线]排污阀检查 | 关闭二次阀，打开排污阀，若排出物为固体或水量少，确认为堵塞；若排气通畅则排除堵塞 | [经验级]根本处理：拆下导压管进行疏通清洗；临时处理：使用蒸汽或高压氮气进行吹扫 | 定期排污；加装过滤器 | 变送器故障：区分要点是吹扫后读数恢复正常则管路堵塞，否则为变送器故障 | 仪表工2名、管工1名；工时6h（置信：经验值） | 管钳、疏通机、高压吹扫装置（置信：经验值） | 密封垫片、清洗溶剂（置信：经验值） | 执行DL/T 869-2012电力建设施工技术规范（置信：标准值） | 管路畅通无阻，压力传递无滞后（置信：经验值） |
| 脉冲线路泄漏 | 失效 | 机械 | 严重 | 导压管接头、阀门或焊缝因振动、热胀冷缩或腐蚀产生裂缝，导致压力信号衰减，测量值偏低 | 测量值明显低于实际压力（对照其他表计）；接头处有汽水渗出或结垢 | [物理]测量示值偏差>3%（置信：经验值）；[状态量]接头处有渗漏痕迹（置信：经验值） | [离线]外观检查；[离线]肥皂水检漏 | 若测量值偏低且伴随接头渗漏，确认为外漏；若测量值偏高且无渗漏，可能为取压位置堵塞 | [经验级]根本处理：紧固接头或更换泄漏管段；临时处理：打卡子临时堵漏 | 加强巡检；定期紧固螺栓 | 变送器零点漂移：区分要点是泄漏点通常伴随物理渗漏现象，漂移则无 | 仪表工2名、焊工1名；工时4h（置信：经验值） | 扳手、检漏仪、焊接工具（置信：经验值） | 密封胶、管接头、垫片（置信：经验值） | 遵守DL/T 869-2012电力建设施工技术规范（置信：标准值） | 无泄漏，保压10分钟无压降（置信：经验值） |
| 电路板腐蚀 | 失效 | 化学；电气 | 严重 | 变送器密封失效，潮湿或腐蚀性气体进入电子腔体，导致电路板元器件腐蚀、短路或绝缘下降 | 输出信号不稳定或乱码；绝缘电阻测试值低；电路板有绿色霉点或锈蚀 | [电气]绝缘电阻<20MΩ（置信：经验值）；[电气]输出信号波动频率>1Hz（置信：经验值） | [离线]兆欧表；[离线]外观检查 | 若绝缘电阻低且电路板可见腐蚀痕迹，确认为环境腐蚀；若绝缘正常仅信号漂移，多为电子元件老化 | [经验级]根本处理：更换受损电路板或整台变送器；临时处理：加强密封干燥处理 | 确保密封良好；加装防雨罩 | 信号干扰：区分要点是电路板腐蚀通常伴随绝缘下降，干扰则绝缘正常 | 仪表工1名；工时3h（置信：经验值） | 万用表、兆欧表、防静电手环（置信：经验值） | 电路板模块、干燥剂、密封胶条（置信：经验值） | 遵守GB/T 26162-2010过程控制仪表的安装与校准规范（置信：标准值） | 绝缘电阻≥100MΩ（置信：经验值） |