| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 汽包液位变送器测量漂移 | 信号漂移 | 机械；电气 | 一般 | 变送器受温度、静压变化影响或电子元件老化导致输出信号偏离真实值，无法准确反映汽包水位 | 控制系统液位指示与就地磁翻板液位计读数不一致；液位记录曲线出现无规律波动或固定偏差 | [电学]输出电流偏差>0.5mA（适用：4-20mA量程，置信：经验值）；[状态量]零点漂移>1%（置信：经验值） | [在线]智能变送器诊断；[离线]标准信号发生器校验 | 若偏差随汽包压力变化而变化，多为压力补偿失效或静压影响；若偏差恒定，多为零点漂移；需排除取样管路伴热不均导致的虚假液位 | [经验级]根本处理：重新校验变送器零点和量程，检查压力补偿参数设置；临时处理：参照就地液位计进行人工监控 | 定期进行变送器校验；检查伴热系统运行状态 | 取样管路堵塞导致的虚假液位：区分要点为管路堵塞通常表现为响应迟缓或无变化，漂移表现为连续偏移 | 仪表工1名；工时2-3h（置信：经验值） | 标准压力计、精密电流表、信号发生器（置信：经验值） | 密封垫片、接线端子（置信：经验值） | 须执行断电挂牌作业；防止高温烫伤（置信：经验值） | 示值误差≤±0.5%（置信：经验值） |
| 汽包液位变送器组件接头泄漏 | 失效 | 机械 | 严重 | 取样管接头、阀门填料或变送器膜盒密封处因热胀冷缩、振动或安装松动导致介质泄漏 | 接头处有蒸汽或水渗出；变送器读数波动；保温层潮湿 | [物理]泄漏率>10滴/分钟（置信：经验值） | [离线]目视检查；[离线]肥皂水检漏 | 泄漏点通常伴有嘶嘶声或水迹，需与表面冷凝水区分；冷凝水分布均匀且无压力感，泄漏点集中且有压力 | [经验级]根本处理：紧固接头或更换密封垫片；临时处理：加装临时堵漏夹具或打卡子 | 定期检查并紧固连接螺栓；选用耐高温高压密封材料 | 表面冷凝水：区分要点为冷凝水通常无压力，且多发生在管道底部，泄漏点通常在接口处且有压力喷射 | 钳工1名、仪表工1名；工时4-6h（置信：经验值） | 扳手、力矩扳手、堵漏工具（置信：经验值） | 金属缠绕垫片、密封胶、石墨填料（置信：经验值） | 必须先关闭一次门并泄压后方可作业，须佩戴防烫手套（DL/T 869-2012，标准值）（置信：标准值） | 无渗漏，保压10分钟无压降（置信：经验值） |
| 汽包液位变送器取样管路堵塞 | 失效 | 机械 | 严重 | 炉水杂质沉积或保温不足导致取样管内介质结晶、结垢，阻断压力传递通道 | 液位指示反应迟缓或固定不变；平衡容器正负压管指示偏差大 | [状态量]响应时间>10s（置信：经验值） | [在线]液位变化趋势监测；[离线]排污冲洗检查 | 若排污后液位瞬间跳变后恢复，多为管路堵塞；若排污后无变化，需检查变送器本体；需与变送器卡涩区分，变送器卡涩排污无效 | [经验级]根本处理：拆卸取样管进行疏通清洗；临时处理：多次开关排污阀进行高压冲洗 | 定期对取样管进行排污冲洗；保证伴热温度防止结晶 | 变送器电路故障：区分要点为电路故障通常无输出或输出满度，管路堵塞通常输出固定不变或变化极慢 | 钳工2名；工时6-8h（置信：经验值） | 管钳、高压清洗机、疏通机（置信：经验值） | 清洗剂（置信：经验值） | 须防止高温高压介质喷出伤人；疏通时管口严禁正对人员（置信：经验值） | 管路通畅，排污阀出水正常（置信：经验值） |