| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 火检探头镜面积灰污染 | 堵塞；积灰 | 环境；热 | 严重 | 燃烧烟气中的飞灰或未燃尽颗粒附着在火检探头石英镜片表面，阻挡紫外线穿透，导致光电转换信号大幅衰减或丢失 | DCS火检信号强度低限报警频繁；锅炉点火或低负荷时触发MFT（主燃料跳闸）；探头表面可见明显灰黑色覆盖物 | [物理]火检信号强度<30%（置信：经验值）；[物理]探头冷却风压差<0.5kPa（置信：经验值） | [在线]DCS火检强度趋势监测；[离线]光学透过率检测仪；[离线]内窥镜 | 关键判据：火检信号强度低且伴随冷却风压降低。鉴别要点：若多个探头同时出现信号衰减且风压低，可排除单只探头损坏，判定为系统积灰或风压问题；若仅单只衰减，需与探头老化损坏鉴别，通过就地观察镜片透光性区分 | [经验级]根本处理：抽出探头，使用无水乙醇或专用镜头纸擦拭石英镜片至完全清洁，检查并疏通冷却风管路；临时处理：在保证安全前提下，短时加大该探头冷却风压进行吹扫清灰 | 加强冷却风管理，确保火检冷却风机出口滤网清洁；定期开展探头镜片清灰与风管吹扫维护 | 火检探头老化损坏：区分要点为探头老化通常表现为信号渐进性减弱且清洁镜片无效，而积灰往往突发且清洁后信号立即恢复 | 仪表工2名；工时2-3h（置信：经验值） | 万用表、专用探头拆卸工具、无水乙醇、防静电手套（置信：经验值） | 专用光学镜头清洁液、高纯度无水乙醇、无尘擦拭纸（置信：经验值） | 作业前强制切断火检电源，防止触电；确认炉膛负压稳定，防止正压向外喷火伤人（DL/T 5145-2012，置信：标准值） | 探头装复后，火检强度模拟测试达到100%且无闪烁；冷却风管路严密无泄漏（置信：经验值） |
| 火检探头冷却风管路断裂或脱落 | 断裂；泄漏 | 机械 | 危急 | 冷却风管路因长期振动发生金属疲劳断裂，或管接头卡箍松动导致脱落，冷却风完全丧失，探头迅速超温烧毁 | 就地火检探头外壳烫手；冷却风压力报警（低或无压）；DCS频繁报火检故障或信号丢失；探头端盖及内部线路有高温烤焦痕迹 | [物理]探头外壳温度>80℃（置信：经验值）；[物理]冷却风母管与探头前端压差<0.1kPa（置信：经验值） | [在线]冷却风压力变送器；[在线]火检探头温度传感器（如有）；[离线]红外测温仪 | 关键判据：冷却风压力骤降且探头外壳温度急剧上升。鉴别要点：与冷却风机停运鉴别，若仅单只或局部探头风压低而母管压力正常，排除风机故障，判定为分支管路断裂或脱落 | [经验级]根本处理：立即停运相关设备或更换探头，重新焊接或更换断裂风管，紧固接头卡箍并做防松处理；临时处理：无，须立即停机切断火检电源，防止设备烧毁扩大 | 优化管路走向，避免应力集中；在管路振动剧烈区域增设减振支吊架；定期紧固管接头 | 冷却风机滤网堵塞：区分要点为风机滤网堵塞会导致母管压力整体下降且所有探头风量均减少，而管路脱落通常局限于单支或局部分支管路 | 钳工1名、仪表工1名；工时3-4h（置信：经验值） | 弯管器、氩弧焊机、扭力扳手、红外测温仪（置信：经验值） | 不锈钢金属软管、专用风管快速接头、卡箍、高温生料带（置信：经验值） | 高温区域作业须穿戴防烫服；动火焊接需办理动火工作票并清理周围易燃物（DL/T 869-2012，置信：标准值） | 管路固定牢固无应力，通风试验无漏气；探头外壳运行温度稳定在60℃以下（置信：经验值） |
| 火检信号传输线缆绝缘老化 | 老化；其他 | 电气；环境 | 严重 | 火检探头工作环境恶劣，高温烘烤导致信号线缆绝缘层变脆、开裂，引发线芯间短路或对地短路，导致火焰信号失真或误报 | DCS火检状态指示灯异常闪烁（无火时有火）；万用表测量线缆绝缘电阻显著下降；外护套出现明显龟裂或发黑变脆 | [电气]线芯对地绝缘电阻<0.5MΩ（GB 50150-2016，置信：标准值）；[电气]信号波动幅值>20%额定值（置信：经验值） | [离线]500V兆欧表；[在线]DCS信号波形记录仪；[离线]万用表 | 关键判据：线缆绝缘电阻明显降低且伴随信号无规则跳变。鉴别要点：与火焰真实摆动鉴别，真实火焰信号波动与锅炉燃烧工况（如风量、负荷）变化相关，而线缆老化引起的跳变多为随机高频毛刺，且不受燃烧工况影响 | [经验级]根本处理：抽出并更换整根受损高温信号线缆，重新制作接线端子并套好耐高温绝缘套管；临时处理：若仅局部绝缘下降，可临时剥离受损护套，包扎多层耐高温绝缘胶带恢复运行 | 采用耐高温、阻燃型特种屏蔽电缆；布线时远离高温蒸汽管道和热辐射区域；电缆穿管保护并使用耐高温接头 | 火检放大器故障：区分要点为放大器故障通常导致信号完全固定在最大值或零值死机，而线缆绝缘老化多表现为信号剧烈波动且绝缘测试不合格 | 仪表工2名；工时2-4h（置信：经验值） | 剥线钳、压线钳、500V兆欧表、一字/十字螺丝刀（置信：经验值） | 耐高温信号电缆、耐高温绝缘热缩管、绝缘胶带、压线端子（置信：经验值） | 测量绝缘电阻前必须切断火检系统所有电源，防止仪表损坏或触电；高空桥架作业须正确系挂安全带（GB 26859-2011，置信：标准值） | 线缆绝缘电阻>10MΩ（GB 50150-2016，置信：标准值）；接线端子紧固，火检信号传输稳定无干扰（置信：经验值） |