| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 变送器测量管段堵塞 | 失效 | 机械；控制 | 严重 | 给水中杂质在导压管或测量孔板处沉积结垢，导致介质流通受阻，变送器无法真实感知主管道流体压力变化 | DCS显示给水流量偏低或频繁跳变；伴随汽包水位异常波动；上下游测量管段存在明显温差 | [状态量]流量偏差>2%（适用：额定工况，置信：经验值）；[物理]导压管温差>5℃（适用：常温环境，置信：经验值） | [在线]DCS流量趋势记录；[离线]红外测温仪；[带电]三阀组打压测试 | ①关键判据：DCS流量突降且变送器显示死区，伴随导压管温差变化。②鉴别要点：若汽包平衡容器水位也同步下降，说明是真实流量下降；若汽包水位正常，且变送器排污后恢复，则为本故障（与真实流量骤降鉴别） | [经验级]根本处理：开启排污阀冲洗导压管，清除孔板沉积物；临时处理：切换至备用给水流量变送器运行，隔离并清洗堵塞管段 | 加强给水水质监督，定期执行导压管路排污冲洗作业 | 汽包水位计故障：区分要点是给水主调门开度及给水泵转速是否发生大幅自动调节变化 | 仪表工2名；工时3-4h（置信：经验值） | 扳手、通针、红外测温仪、万用表（置信：经验值） | 变送器密封垫片、排污阀填料（置信：经验值） | 作业前关闭三阀组平衡阀进行泄压，防止高温给水喷出伤人（标准值 DL/T 774）（置信：标准值） | 管路畅通，变送器输出信号稳定，零位及满量程精度误差在±0.5%以内（标准值 DL/T 774）（置信：标准值） |
| 变送器膜片腐蚀磨损 | 老化 | 化学；机械 | 一般 | 给水水质劣化（如含氧量或pH值超标）长期冲刷和电化学腐蚀感测膜片，导致膜片厚度减薄、刚度下降，影响测量精度 | DCS显示给水流量出现无规律的小幅波动；现场变送器外观检查发现膜片存在麻点或变薄；零点频繁漂移 | [化学]给水pH值<8.8（适用：常规给水水质，置信：经验值）；[状态量]零点漂移>1%（适用：投运1年内，置信：经验值） | [离线]变送器膜片外观检查；[在线]DCS历史数据漂移分析；[离线]标准压力源校验 | ①关键判据：变送器校验时线性度变差且零点无法稳定。②鉴别要点：若解体检查发现膜片存在明显凹坑、变薄或化学物附着，则为本故障；若膜片完好但电路板受潮，则为电气故障（与电气板件受潮鉴别） | [经验级]根本处理：更换变送器测量膜片或整机返厂维修；临时处理：根据偏差值在DCS系统内加入补偿系数暂时维持运行 | 严格控制锅炉给水溶氧和pH值在标准范围内，定期抽检变送器膜片状态 | 变送器温度漂移：区分要点是温度漂移通常与环境温度剧烈变化呈正相关，而腐蚀磨损导致的漂移与环境温度无关 | 仪表工1名；工时2-3h（置信：经验值） | 标准压力校验仪、万用表、拆卸专用工具（置信：经验值） | 同型号测量膜片组件或整机备件、氟橡胶O型圈（置信：经验值） | 确认系统已完全隔离且残余压力降至常压后方可拆卸法兰（标准值 GB/T 33588）（置信：标准值） | 校验精度满足0.5级要求，线性度良好，密封测试无渗漏（标准值 JJG 882）（置信：经验值） |
| 取压/信号接口泄漏 | 失效 | 机械 | 严重 | 变送器引压管接头松动或密封件老化破损，导致高压侧给水外泄，高低压侧压差传递失真 | 变送器接头处有水滴渗漏或结垢痕迹；DCS显示给水流量异常偏低；现场可能伴有轻微汽水泄漏声 | [状态量]接头泄漏率>0滴/10min（适用：带压管路，置信：经验值）；[物理]信号偏差>3%（适用：变送器接口处，置信：经验值） | [在线]DCS偏差报警；[离线]目视检查及肥皂水检漏；[带电]万用表信号回路测试 | ①关键判据：DCS流量偏低，且接头处有明确渗水痕迹。②鉴别要点：紧固接头或更换密封件后流量读数立刻恢复，说明是接口泄漏；若紧固后读数不变，需排查变送器内部模块故障（与变送器主板故障鉴别） | [经验级]根本处理：拆卸泄漏接头，清理密封面，更换新密封垫片并按力矩紧固；临时处理：在允许前提下适度带压紧固接头，或采用专用堵漏胶临时封堵 | 提高检修安装工艺质量，使用合适的密封材料并定期对引压管路进行紧固检查 | 管路内部汽化：区分要点是管路汽化通常伴随流量读数剧烈大幅振荡，而泄漏多为单向偏低且外部可见水迹 | 管工1名、仪表工1名；工时2-3h（置信：经验值） | 扳手、力矩扳手、密封胶、检漏仪（置信：经验值） | 耐高温高压密封垫片、聚四氟乙烯生料带（置信：经验值） | 必须停泵或关严隔离阀泄压至零后才能拆卸接头，严禁带压紧固以防给水喷射伤人（标准值 DL/T 774）（置信：标准值） | 接头紧固力矩符合规范，保压30分钟无渗漏，信号输出恢复正常（标准值 DL/T 774）（置信：标准值） |