| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 阀座密封面磨损 | 磨损；泄漏 | 机械 | 严重 | 高速流体夹带颗粒对阀座密封面长期冲刷，或阀门频繁启闭产生机械摩擦，导致密封面宏观尺寸减薄、微观不平度增加，丧失阻断能力 | 阀门内漏；管路可听到明显节流嘶嘶声；HRSG汽水系统热效率下降；水泵或补水系统动作频繁 | [物理]阀门前后温差<5℃（适用：处于关闭状态的隔离阀（置信：经验值）；置信：经验值）；[状态量]内漏量>额定流量的0.5%（适用：高压主给水或主蒸汽阀（置信：经验值）；置信：经验值） | [离线]超声波测厚仪；[离线]着色探伤（PT）；[离线]内窥镜外观检查 | 关键判据：隔离阀在前后温差极小说明存在内漏。鉴别要点：与安全阀微启泄漏区分，安全阀泄漏通常伴有排汽口明显温升和气流声，而阀座内漏声音集中在阀体内部，排汽口无异常 | [经验级]根本处理：解体阀门，对阀座密封面进行车削或磨削修复，若损伤过深则更换阀座，重新研磨组装；临时处理：对于允许带压堵漏的低压水阀，可注入密封胶临时封堵 | 提高给水水质减少固体颗粒物；优化阀门选型采用耐冲刷硬化合金材料；定期进行阀门在线严密性试验 | 阀芯冲刷磨损：区分要点在于解体后观察，若阀芯和阀座接触面均有均匀环形沟槽为阀座磨损伴随阀芯损伤，若仅阀芯有线状高压射流痕迹则为单纯阀芯吹损 | 钳工2名、管工1名；工时16-24h（置信：经验值） | 专用研磨工具、超声波测厚仪、内窥镜、扳手（置信：经验值） | 阀门备件、同材质焊丝、研磨砂（置信：经验值） | 检修前必须进行泄压降温至常温常压，切断动力源并挂牌，防止蒸汽烫伤（DL/T 869-2012；标准值）（置信：标准值） | 阀门整体水压试验保压30分钟无可见泄漏和压降，密封面接触宽度达80%以上且呈连续不间断环带（DL/T 869-2012；标准值）（置信：标准值） |
| 阀座高温氧化及腐蚀 | 腐蚀；老化 | 化学；机械 | 严重 | 高温高压蒸汽环境或水质不良导致阀座基体材料发生化学或电化学反应，表面生成氧化皮并逐层剥落，形成微观凹坑或材料组织退化 | 阀门关闭不严产生内漏；解体时可见阀座表面有麻点、疏松氧化层或局部腐蚀凹坑；阀门动作时摩擦力异常增大 | [化学]给水全铁>10μg/L（适用：超高压及以上机组（置信：经验值）；GB/T 12145-2016（置信：标准值）；置信：标准值）；[化学]蒸汽钠离子>5μg/L（适用：过热蒸汽（置信：经验值）；GB/T 12145-2016（置信：标准值）；置信：标准值） | [离线]金相组织分析；[离线]表面硬度计测试；[离线]光谱仪材质分析 | 关键判据：水质化验铁离子或钠离子长期超标，伴随阀门内漏。鉴别要点：与单纯机械磨损区分，机械磨损表面通常有顺流向的平滑划痕，而腐蚀失效表面呈现无序的粗糙麻面或溃疡状凹坑 | [经验级]根本处理：彻底清除表面腐蚀层，评估剩余有效壁厚，若减薄超标需整体更换阀座，建议升级为抗腐蚀合金材质；临时处理：无，须立即停机处理或切换至备用旁路 | 严格控制HRSG汽水品质，确保加药系统正常运行；定期对高温高压阀门进行材质光谱复核和硬度检测 | 阀体材质劣化：区分要点在于硬度与金相检测，若阀体本体硬度明显下降且石墨化现象明显，则为阀体整体材质老化，而非仅表面腐蚀 | 高压焊工1名、钳工2名；工时24-48h（置信：经验值） | 光谱仪、金相显微镜、硬度计、角磨机（置信：经验值） | 新阀座备件、耐高温防腐涂层、氩弧焊丝（置信：经验值） | 高温区域作业需穿戴防烫劳保用品，受限空间内打磨需通风并防粉尘（DL/T 869-2012；标准值）（置信：标准值） | 阀座表面无肉眼可见腐蚀坑点，光谱材质复核符合设计图纸要求，密封性水压试验合格（GB/T 12145-2016；标准值）（置信：标准值） |
| 阀座裂纹 | 裂纹；泄漏 | 机械；热 | 危急 | 阀门在启停过程中由于内外温差产生极大的热应力，或管道系统传递的交变应力集中，导致阀座应力最高处（如根部转角）产生疲劳微裂纹并逐渐扩展穿透 | 阀体外部可见湿润或渗水现象；保温层局部破损或有蒸汽逸出；阀体局部区域出现异常温降；系统无法维持压力 | [物理]阀座外表面裂纹深度>2mm（适用：任何承压阀门阀座（置信：经验值）；置信：经验值）；[状态量]系统压降速率>0.1MPa/min（适用：隔离阀全关状态（置信：经验值）；置信：经验值） | [离线]表面渗透探伤（PT）；[离线]超声波探伤（UT）；[在线]红外热像仪检测表面温度场 | 关键判据：表面探伤直接发现开口缺陷，或红外热像图显示阀体局部异常低温区（因内部介质泄漏吸热）。鉴别要点：与阀体砂眼渗漏区分，砂眼渗漏通常呈点状且位置随机，而阀座裂纹多沿应力集中方向呈线状发展 | [经验级]根本处理：立即停机泄压，对裂纹部位进行彻底打磨消除并做PT复探，补焊后进行去应力热处理，若裂纹深达母材无法修复需整体更换阀门；临时处理：无，须立即停机处理 | 优化暖管和升压暖机操作流程，避免阀门承受剧烈热冲击；定期对高温高压阀门进行无损探伤抽检 | 阀体铸造夹渣渗漏：区分要点在于探伤形貌，夹渣通常呈现不规则的体积型缺陷，而疲劳裂纹呈现平直或分支的线性缺陷 | 高压焊工2名、钳工2名、无损检测人员1名；工时36-72h（置信：经验值） | 焊机、热处理设备、超声波探伤仪、渗透探伤剂（置信：经验值） | 同材质焊条、热处理温控设备配件（置信：经验值） | 发现裂纹必须泄压至零严禁带压堵漏，焊接时严格控制层间温度和预热温度（DL/T 869-2012；标准值）（置信：标准值） | 焊缝及热影响区表面及内部100%无损探伤（UT/MT）无裂纹，水压试验保压无压降（DL/T 869-2012；标准值）（置信：标准值） |