| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 叶轮汽蚀剥落 | 腐蚀 | 机械；化学 | 严重 | 叶轮局部低压区水汽化产生微气泡，溃灭时产生极高瞬时冲击力打击金属表面，导致材料疲劳剥落。 | 就地听到泵壳内类似砂石撞击的爆裂声；电机电流表指针出现不规则摆动或下降；泵体伴随明显振动。 | [物理]振动速度>4.5mm/s（适用：离心泵运行工况，置信：经验值）；[性能]出口压力下降幅度>5%（适用：额定工况下，置信：经验值） | [在线]振动加速度传感器；[在线]出口压力表；[离线]超声波空化检测仪 | 关键判据：伴随爆裂杂音且出口压力随流量增大而突降。鉴别要点：与叶轮不平衡区分，汽蚀振动频谱常含有高频宽带成分且流量开大时加剧，而不平衡主要表现为工频且与流量变化无关。 | [经验级]根本处理：更换受损叶轮，排查并改造吸入管路降低安装高度或增大灌压；临时处理：关小泵出口阀降低流量以减轻汽蚀程度。 | 优化吸入管路设计减少阻力；确保泵的有效汽蚀余量大于必需汽蚀余量；定期清理吸入侧滤网。 | 叶轮不平衡：区分要点是汽蚀伴随明显爆裂杂音且高频振动随流量变化，不平衡振动随转速变化且无明显杂音。 | 钳工2名、管工1名；工时8-10h（置信：经验值） | 拉马、百分表、内六角扳手套件、叶轮螺母专用扳手（置信：经验值） | 新叶轮备件、密封圈、垫片、二硫化钼润滑剂（置信：经验值） | 检修前必须切断电机电源并挂"禁止合闸"警示牌；确认泵内无残压及高温水排放干净（DL/T 869-2012，置信：标准值） | 试运转平稳，振动速度≤2.8mm/s；额定工况下出口压力恢复至设计值，无异常汽蚀杂音（ISO 1940-1:2003，置信：标准值） |
| 叶轮流道积垢堵塞 | 结垢 | 机械；化学 | 一般 | 介质中溶解或悬浮的杂质在叶轮叶片及流道内逐渐沉积，减小过流面积，改变叶片型线，导致流动阻力增加。 | 电机运行电流显著升高；泵的进出口压差变小；现场实测流量低于工艺要求；停机打开泵盖可见叶轮流道内附着硬质或泥状堆积物。 | [性能]流量下降>10%（适用：额定转速及阀门开度，置信：经验值）；[电气]电机电流超额定值5%以上（适用：实际运行工况，置信：经验值） | [在线]电磁流量计；[在线]电机电流互感器；[离线]内窥镜；[离线]垢样化学成分分析 | 关键判据：电流偏高且流量、扬程同步下降，开大出口阀流量无法提升。鉴别要点：与入口阀门堵塞区分，积垢时泵进口压力基本正常，而入口堵塞会导致进口压力急剧下降甚至抽空。 | [经验级]根本处理：解体泵体，取出叶轮采用高压水射流或化学清洗彻底除垢；临时处理：通过出口管路注入适量弱酸进行循环清洗（需评估系统耐腐蚀性）。 | 加强介质前置过滤；控制循环水水质指标如浊度与pH值；利用停机机会定期实施高压水冲洗。 | 入口滤网堵塞：区分要点是滤网堵塞主要引起进口负压增大和泵汽化，而叶轮积垢表现为电机过载及全流道阻力增加。 | 检修工2名、化学清洗工1名；工时6-8h（置信：经验值） | 高压水枪、化学循环清洗机、喷灯（除顽固垢层）、刮刀（置信：经验值） | 工业除垢剂、防护胶套、新鲜除盐水、密封垫片（置信：经验值） | 化学清洗时需佩戴防毒面具及耐酸碱手套；清洗废液必须集中中和处理达标排放（DL/T 869-2012，置信：标准值） | 叶轮流道表面光洁无残留垢层；试车运行流量及电机电流恢复至正常工艺控制指标范围内（DL/T 869-2012，置信：标准值） |
| 叶轮疲劳断裂 | 断裂 | 机械 | 危急 | 叶轮长期在交变应力及瞬时水力冲击下，叶片根部等应力集中区域萌生微小疲劳裂纹并逐渐扩展，最终导致叶片局部断裂。 | 泵体突发剧烈振动并伴有明显金属撞击声；电机电流瞬间大幅波动；出口压力骤降甚至断流；联轴器处可能出现窜动异响。 | [物理]振动速度>11.2mm/s（适用：设备突发性断裂工况，置信：经验值）；[性能]出口压力下降幅度>30%（适用：突发断裂瞬间，置信：经验值） | [在线]振动速度传感器；[离线]磁粉探伤仪；[离线]渗透探伤（PT） | 关键判据：突发性剧烈振动伴随金属撞击声及压力骤降。鉴别要点：与轴承损坏碎裂区分，叶轮断裂会导致泵内水力彻底失衡及水压骤降，而轴承损坏主要表现为持续高频尖锐啸叫且初期水压正常。 | [经验级]根本处理：立即停机，切断电源及进出口阀，拆卸泵体取出断裂叶轮并清理泵内金属碎片，更换全新动平衡合格的叶轮；临时处理：无，须立即停机处理。 | 优化水力设计减小局部应力集中；提升叶片表面光洁度；定期进行无损探伤及测振以捕捉早期裂纹。 | 轴承损坏碎裂：区分要点是轴承损坏初期水力性能（压力/流量）保持正常，仅表现为驱动端局部过热和异响，而叶轮断裂直接导致水力参数崩溃。 | 高级钳工3名、起重工1名；工时16-24h（置信：经验值） | 大型拉马、液压千斤顶、便携式动平衡机、磁粉/渗透探伤设备（置信：经验值） | 合金钢新叶轮备件、主轴密封组件、高强度螺栓、润滑油（置信：经验值） | 严格执行DL/T 869-2012《火力发电厂焊接技术规程》及设备安规，重大起吊作业需专人指挥（DL/T 869-2012，置信：标准值） | 动平衡精度不低于ISO 1940-1:2003 G2.5级；满负荷试运2小时，各测点振动值均符合标准要求（ISO 1940-1:2003，置信：标准值） |