| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 旋流叶片磨损 | 磨损 | 机械 | 严重 | 汽水混合物中的水滴长期高速冲刷旋流叶片表面，导致叶片厚度减薄、型线改变，分离效率下降 | 汽水分离效果变差；蒸汽带水量增加；出口蒸汽湿度异常升高 | [几何]叶片厚度减薄量>2mm（置信：经验值）；[状态]蒸汽湿度>0.25%（置信：经验值） | [离线]游标卡尺；[离线]样板规；[在线]湿度计 | 若叶片厚度均匀减薄且出口湿度同步升高，可确认为磨损；若叶片局部穿孔且伴随冲击坑，需区分异物撞击（需检查系统是否有脱落部件） | [经验级]根本处理：更换磨损严重的旋流叶片组件；临时处理：无，须停机处理 | 定期检查叶片厚度；控制汽水品质减少冲刷 | 异物撞击损伤 | 钳工2名；工时4-6h（置信：经验值） | 焊接工具、打磨机、吊装工具（置信：经验值） | 备用旋流叶片、焊材（置信：经验值） | 严格执行有限空间作业及动火审批（置信：经验值） | 叶片安装角度偏差≤2°；无裂纹（置信：经验值） |
| 筒体内壁腐蚀 | 腐蚀 | 化学 | 严重 | 给水中的氧或酸性物质与筒体金属发生化学或电化学反应，导致内壁减薄甚至穿孔 | 筒体壁厚减薄；内壁出现坑蚀或溃疡状腐蚀；可能伴有泄漏 | [几何]腐蚀坑深度>壁厚的10%（置信：经验值）；[化学]给水溶解氧>0.015mg/L（置信：经验值） | [离线]超声波测厚仪；[离线]内窥镜；[在线]化学仪表 | 若测厚显示壁厚减薄且给水氧含量超标，确认为氧腐蚀；若腐蚀集中在特定区域且伴有碱浓缩，需区分碱性腐蚀（需检查水质pH记录） | [经验级]根本处理：对腐蚀严重部位进行堆焊或挖补；临时处理：降参数运行并加强监测 | 严格控制给水含氧量和pH值；定期进行化学清洗 | 机械冲刷磨损 | 焊工2名、检验员1名；工时8-12h（置信：经验值） | 焊机、角磨机、测厚仪（置信：经验值） | 耐蚀焊材、防腐涂料（置信：经验值） | 动火作业需隔离可燃物；进入容器需通风检测（置信：经验值） | 补焊后无损检测合格；壁厚满足设计要求（置信：经验值） |
| 筒体焊缝裂纹 | 裂纹 | 机械；热 | 危急 | 筒体环缝或纵缝因热应力疲劳或焊接缺陷扩展产生裂纹，导致承压能力下降 | 筒体表面可见线状裂纹；保温层潮湿（若泄漏）；汽水系统压力异常波动 | [几何]裂纹长度>10mm（置信：经验值）；[热]筒体壁温偏差>15℃（置信：经验值） | [离线]磁粉探伤；[离线]射线探伤；[在线]红外热像仪 | 若焊缝处检出裂纹且该部位温度场异常，确认为热疲劳裂纹；若裂纹位于母材且无明显方向性，需区分应力腐蚀开裂（需结合介质成分分析） | [经验级]根本处理：清除裂纹后按焊接工艺评定进行补焊；临时处理：无，须立即停机处理 | 严格控制启停炉速率，减少热应力；定期进行无损检测 | 机械划伤 | 焊工2名、无损检测人员1名；工时12-24h（置信：经验值） | 焊机、探伤设备、保温拆除工具（置信：经验值） | 焊条、探伤耗材（置信：经验值） | 严格执行压力容器焊接作业规程（DL/T 869-2012，标准值）（置信：标准值） | 焊缝按DL/T 869-2012进行无损检测，Ⅰ级合格（DL/T 869-2012，标准值）（置信：标准值） |
| 分离器法兰泄漏 | 泄漏 | 机械 | 一般 | 法兰密封垫片老化、螺栓预紧力不均或密封面腐蚀，导致汽水介质外泄 | 法兰结合处有蒸汽或水渗出；伴有嘶嘶声；保温层湿润 | [物理]泄漏量>5滴/min（置信：经验值）；[机械]螺栓预紧力偏差>10%（置信：经验值） | [在线]目视检查；[在线]声学检漏仪 | 若法兰结合面泄漏且螺栓力矩不足，确认为密封失效；若法兰本体有贯穿性缺陷，需区分铸件砂眼（需进行渗透检查） | [经验级]根本处理：更换垫片并按对角顺序紧固螺栓；临时处理：加装夹具或打卡子堵漏 | 定期检查并热紧螺栓；选用高质量金属缠绕垫 | 砂眼泄漏 | 钳工2名；工时2-4h（置信：经验值） | 力矩扳手、梅花扳手、密封垫切割工具（置信：经验值） | 金属缠绕垫片、螺栓润滑剂（置信：经验值） | 防止高温烫伤；泄压后方可作业（置信：经验值） | 紧固1小时后无渗漏；螺栓力矩符合要求（置信：经验值） |