| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 冷却套水腔结垢 | 结垢 | 化学；机械 | 一般 | 冷却水质硬度高或处理不当，在冷却套内壁沉积水垢，导致热交换效率下降，流道通流面积减小 | 电机冷却水出口温差变小；电机轴承或绕组温度异常升高；冷却水流量指示偏低 | [热]冷却水温升<5℃（适用：满负荷运行，置信：经验值）；[物理]冷却水流量<额定值的90%（适用：正常运行工况，置信：经验值） | [在线]温度传感器；[在线]流量计；[离线]内窥镜 | 若温差减小且流量降低，初步判定为结垢；需通过内窥镜检查确认，以区分于管路阀门堵塞（阀门堵塞通常伴随局部压降异常，结垢多为均匀热阻增加） | [经验级]根本处理：拆解冷却套端盖，使用专用除垢剂循环清洗或机械疏通，冲洗后恢复；临时处理：暂时降低负荷运行，加强水质监测 | 定期投加水质稳定剂；严格控制冷却水硬度指标；定期进行水质化验和反冲洗 | 冷却水进水滤网堵塞：区分要点为滤网堵塞通常在滤网前后有明显压差，清理滤网后流量即恢复，而结垢需化学清洗 | 钳工2名；工时4-6h（置信：经验值） | 扳手套装；除垢剂；高压水枪；内窥镜（置信：经验值） | 密封垫片；除垢剂；清洗水（置信：经验值） | 化学清洗需佩戴防护眼镜和手套；确保电机已断电并挂牌上锁（标准值，GB/T 33588）（置信：标准值） | 冷却水流量恢复至额定值；电机温升恢复正常（标准值，DL/T 5810）（置信：标准值） |
| 冷却套腐蚀泄漏 | 腐蚀 | 化学；机械 | 严重 | 冷却水中的溶解氧或酸性介质对冷却套金属壁产生电化学或化学腐蚀，导致壁厚减薄甚至穿孔，引发泄漏 | 冷却水系统压力下降；电机内部有渗水迹象；冷却水耗量异常增加；油液中出现水分 | [化学]冷却水pH值<6.5（适用：开式循环水系统，置信：经验值）；[化学]电导率>500μS/cm（适用：闭式循环水系统，置信：经验值） | [在线]电导率仪；[在线]压力变送器；[离线]测厚仪；[离线]水质分析仪 | 发现压力下降且查无外部管路泄漏时，重点检查冷却套；通过测厚发现壁厚减薄区域可确认为腐蚀泄漏，需与机械振动造成的裂纹区分（裂纹通常有应力集中特征，腐蚀多为大面积减薄） | [经验级]根本处理：切除腐蚀严重的管段或更换整体冷却套，焊接修复后进行水压试验；临时处理：若泄漏微小且无法立即停机，可加装临时接水盘并加强监控 | 优化水质调节，控制pH值和含氧量；定期进行防腐检查和壁厚测量；选用耐腐蚀材料 | 冷却套法兰密封泄漏：区分要点为法兰泄漏通常发生在连接处，紧固螺栓可缓解，而本体泄漏无法通过紧固消除 | 焊工1名、钳工2名；工时8-12h（置信：经验值） | 焊机；测厚仪；水压试验泵；气割工具（置信：经验值） | 同材质钢板/管材；焊条；密封胶（置信：经验值） | 动火作业必须办理动火票；焊接作业需佩戴防护面罩；水压试验时严禁超压（标准值，GB 26164.1）（置信：标准值） | 水压试验无泄漏；运行24小时无渗漏（标准值，GB 50273）（置信：标准值） |
| 冷却套异物堵塞 | 结垢 | 机械 | 一般 | 循环水中的杂质、焊渣或脱落的密封材料进入冷却套流道，造成局部或全部堵塞 | 冷却水流量急剧下降或为零；电机温度快速上升；泵出口压力升高 | [物理]冷却水流量<额定值的50%（适用：正常运行工况，置信：经验值）；[物理]滤网前后压差>0.05MPa（适用：设有滤网的系统，置信：经验值） | [在线]流量开关；[在线]压力表；[离线]拆解检查 | 流量突降且压力升高是典型堵塞特征；拆解若发现固体异物即可确认，需与气堵区分（气堵通常伴随压力波动和异常水击声，排气后可恢复） | [经验级]根本处理：拆卸冷却套端盖或法兰，清理出异物，冲洗流道；临时处理：反复切换阀门或进行反冲洗尝试排出异物 | 在冷却水入口加装精细滤网；系统投运前进行管路冲洗；定期清理滤网 | 气堵：区分要点为气堵多发生在启机或检修后，打开排气阀即可排出气体并恢复流量，而异物堵塞无法通过排气解决 | 钳工1名；工时2-4h（置信：经验值） | 管钳；扳手；手电筒；临时盛水容器（置信：经验值） | 密封垫片；清洗剂（置信：经验值） | 拆卸时注意防止热水烫伤；清理出的异物需妥善收集以防再次进入系统（标准值，DL 5009.1）（置信：经验值） | 冷却水流量恢复正常；电机各点温度在正常范围内（标准值，GB/T 10562）（置信：标准值） |