| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 叶片积灰堵塞 | 堵塞 | 机械 | 一般 | 烟气中的飞灰颗粒沉积在百叶窗叶片表面或间隙处，导致气流通道变窄，增加流动阻力并降低换热效率 | 系统通风量下降；进出口压差明显升高；换热效果变差 | [物理]进出口压差>设计值150%（适用：额定负荷，置信：经验值）；[状态量]换热效率下降>10%（适用：额定负荷，置信：经验值） | [在线]差压变送器；[离线]目视检查 | 若压差升高且排烟温度同步降低，确认为积灰；若压差高但排烟温度升高，检查后续烟道是否堵塞 | [经验级]根本处理：停机使用高压水枪或机械清扫清除积灰；临时处理：调整负荷或加强吹灰频率（如有） | 定期检查和清理积灰；优化燃烧控制减少飞灰产生 | 烟道挡板故障：区分要点为检查挡板开度反馈与实际是否一致 | 钳工1名；工时2-4h（置信：经验值） | 高压水枪、清扫工具、手电筒（置信：经验值） | 清洗剂、密封垫片（置信：经验值） | 须执行停机断电挂牌；进入烟道需有限空间作业许可；佩戴防尘口罩（标准值，GB 8958-2006《缺氧危险作业安全规程》）（置信：标准值） | 目视无积灰；压差恢复至正常范围内（标准值，DL/T 750-2001《回转式空气预热器运行维护规程》相关要求）（置信：标准值） |
| 叶片腐蚀减薄 | 腐蚀 | 化学；机械 | 严重 | 烟气中的酸性物质（如硫酸蒸汽）在低温下凝结，对叶片金属表面产生化学或电化学腐蚀，导致厚度减薄 | 叶片表面出现锈斑或坑蚀；严重时叶片穿孔 | [几何]腐蚀深度>原壁厚30%（适用：停机检修，置信：经验值）；[状态量]泄漏量增加（适用：运行中，置信：经验值） | [离线]超声波测厚仪；[离线]目视检查 | 测厚发现均匀减薄且发生在低温区，确认为低温腐蚀；若为点蚀且集中在特定区域，检查是否有局部冷凝水 | [经验级]根本处理：更换严重腐蚀的叶片；临时处理：对轻微腐蚀进行防腐涂层处理 | 控制排烟温度高于酸露点；定期进行壁厚检测 | 机械磨损：区分要点为腐蚀表面有产物且粗糙，磨损表面光滑有方向性 | 钳工2名、焊工1名；工时4-6h（置信：经验值） | 超声波测厚仪、焊接工具、切割工具（置信：经验值） | 备用叶片、防腐涂料、焊条（置信：经验值） | 动火作业需办理许可证；佩戴防护眼镜和手套；注意通风（标准值，DL 5027-2015《电力工程焊接操作规程》及企业动火作业安全规范）（置信：经验值） | 新叶片壁厚符合图纸要求；涂层完好无气泡（标准值，DL/T 5047-1995《电力建设施工及验收技术规范》相关要求）（置信：标准值） |
| 传动机构卡涩 | 磨损 | 机械 | 严重 | 轴销或轴承因积灰、锈蚀或润滑不良导致摩擦阻力增大，造成百叶窗调节动作困难或无法动作 | 执行机构反馈偏差大；叶片动作迟缓或卡死；电机电流异常波动 | [电气]执行机构电流>额定电流120%（适用：调节动作时，置信：经验值）；[状态量]动作响应时间>设计值2倍（适用：远程控制，置信：经验值） | [在线]电流表；[在线]位置反馈传感器；[离线]手动盘车测试 | 若电流高且手动盘车紧涩，确认为机械卡涩；若电流正常但反馈不动，检查连杆是否脱落 | [经验级]根本处理：拆卸清洗传动部件，更换损坏轴承或轴销，重新加注润滑脂；临时处理：手动复位并固定在安全开度 | 定期加注润滑脂；检查防护罩密封性防止积灰 | 电机故障：区分要点为断电后手动盘车是否顺畅，顺畅则电机故障 | 钳工2名；工时2-3h（置信：经验值） | 润滑脂枪、扳手套装、除锈剂（置信：经验值） | 润滑脂、备用轴销、轴承（置信：经验值） | 防止机械夹手；断电挂牌作业（标准值，GB/T 33588-2017《电业安全工作规程》相关要求）（置信：标准值） | 手动及电动动作灵活无卡阻；全行程时间符合要求（标准值，DL/T 5210.2-2018《电力建设施工质量验收规程》相关要求）（置信：标准值） |
| 叶片变形 | 变形 | 机械；热 | 严重 | 长期受高温烟气冲刷或温度场不均导致叶片发生热变形或蠕变，影响气流调节和密封性 | 叶片边缘卷曲或扭曲；关闭不严；运行中有异响 | [几何]叶片变形量>2mm（适用：冷态测量，置信：经验值）；[状态量]内漏量增加（适用：关闭状态，置信：经验值） | [离线]样板尺、塞尺；[离线]目视检查 | 变形通常伴随高温过热史；若无明显过热但变形，检查是否有外力撞击 | [经验级]根本处理：校正变形叶片或更换新叶片；临时处理：无，须停机处理 | 控制启停机温升速率；避免超温运行 | 叶片断裂：区分要点为变形保留整体结构，断裂为分离 | 钳工2名；工时3-5h（置信：经验值） | 校正工具、加热设备、扳手（置信：经验值） | 备用叶片、连接螺栓（置信：经验值） | 防止烫伤；使用工具时注意防滑（标准值，DL 5009.1-2014《电力建设安全工作规程》相关要求）（置信：经验值） | 叶片形状恢复；开关到位且无明显缝隙（标准值，DL/T 5210.2-2018《电力建设施工质量验收规程》相关要求）（置信：标准值） |