| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| SCR催化剂整体活性衰退 | 变质 | 化学；环境 | 一般 | 长期运行中烟气内碱金属、碱土金属及重金属等有毒物质渗入催化剂微观孔道，引起活性中心中毒及微观烧结，导致整体催化降解脱硝能力下降。 | 脱硝效率逐渐下降；氨逃逸率上升；DCS显示为维持同等脱硝率需不断增加喷氨量。 | [化学]脱硝效率<80%（适用：设计满负荷工况，置信：经验值）；[化学]氨逃逸>3ppm（适用：SCR反应器出口，置信：经验值） | [在线]烟气连续监测系统(CEMS)；[离线]催化剂单元实验室活性检测 | 关键判据：脱硝效率下降且喷氨量异常升高。鉴别要点：若喷氨量增加后效率仍无法提升，且系统压差无显著增大，可排除积灰堵塞，判定为化学中毒失活。 | [经验级]根本处理：整体更换催化剂模块或进行再生清洗；临时处理：适当提高反应器入口烟气温度至设计上限运行。 | 定期取样化验；严格控制入炉燃料品质；避免超温运行引起烧结。 | 喷氨格栅堵塞：喷氨量增加但氨空混合器后管道压力异常升高，测点分布不均。 | 化学分析员1名、检修工3名；工时48h（置信：经验值） | 烟气分析仪、比色法氨逃逸检测仪、专用拆卸吊装工具（置信：经验值） | 新鲜SCR催化剂模块、陶瓷纤维密封垫片（置信：经验值） | 停炉检修期间需检测烟气毒性物质含量，进入反应器前必须进行强制通风并检测氧含量（DL/T 748.6-2018，置信：标准值） | 脱硝效率达到设计值（通常>80%），氨逃逸率<3ppm，SO2/SO3转化率<1%（DL/T 362-2010，置信：标准值） |
| 模块密封结构失效泄漏 | 泄漏 | 机械 | 严重 | 运行中受热应力交变与烟气压力冲击，模块间膨胀节破损或底部密封板变形，导致未脱硝烟气直接旁路漏流。 | 反应器压差异常偏低；局部区域氨逃逸严重超标；脱硝效率突降。 | [状态量]系统漏风率>5%（适用：运行工况，置信：经验值）；[物理]反应器压差偏低（适用：满负荷烟气量，置信：经验值） | [在线]反应器进出口压差变送器；[离线]停炉期间内部目视检查及荧光示踪检测 | 关键判据：脱硝效率突降伴随反应器进出口压差异常减小。鉴别要点：若CEMS显示氨逃逸剧烈波动且压差减小，而催化剂未达寿命终点，排除催化剂失活，判定为机械旁路泄漏。 | [规程级]根本处理：更换损坏的密封垫片、膨胀节，重新焊接固定变形的密封板；临时处理：采用耐高温密封胶进行封堵。 | 优化启停温升率减小热应力；定期停炉检查密封结构焊缝。 | 催化剂孔道堵塞：脱硝效率下降但伴随反应器进出口压差显著增大。 | 钳工3名、焊工2名；工时24-36h（置信：经验值） | 焊机、热成像仪、扭矩扳手、内窥镜（置信：经验值） | 耐高温密封胶、合金密封条、专用紧固件（置信：经验值） | 反应器内部检修需办理有限空间作业票，焊接作业需防火防飞溅（DL/T 748.6-2018，置信：标准值） | 满负荷下系统漏风率<5%，无可见烟气旁路泄漏，各密封面无变形（GB/T 21509-2008，置信：标准值） |
| 催化剂模块整体严重积灰 | 堵塞 | 机械；环境 | 严重 | 烟气流场分布不均或吹灰器故障，导致飞灰在催化剂孔道内大量沉积，阻塞烟气通道，增加系统阻力并形成涡流磨损。 | SCR系统压差持续增大；引风机出力增加甚至出力受限；局部催化剂出现严重涡流磨蚀。 | [物理]SCR反应器压差>1.5kPa（适用：额定负荷，置信：经验值）；[状态量]吹灰蒸汽压力偏低（适用：吹灰过程，置信：经验值） | [在线]反应器压差监测系统；[离线]声波吹灰器运行状态记录及内窥镜检查 | 关键判据：反应器压差持续升高且引风机电流增大。鉴别要点：若压差升高伴随引风机失速风险，且停炉检查孔道无积灰结块，排除严重堵塞，诊断为流场偏流导致的局部涡流。 | [经验级]根本处理：修复吹灰系统并优化流场分布，严重时高压水洗或真空吸灰；临时处理：提高吹灰频次，调整烟气挡板改善流场。 | 确保吹灰蒸汽参数达标；定期校验流场均布板；控制入炉煤灰分。 | 催化剂烧结失活：压差无明显变化但脱硝效率显著下降，停炉检查孔道通畅但活性中心丧失。 | 检修工4名；工时36h（置信：经验值） | 高压水枪、工业吸尘器、内窥镜、声波吹灰器检测仪（置信：经验值） | 压缩空气、除盐水、吹灰器易损备件（置信：经验值） | 内部清灰作业必须佩戴防尘口罩及护目镜，高压水洗需确认系统完全停运且降温至50℃以下（DL/T 748.6-2018，置信：标准值） | 催化剂孔道通畅无积灰，额定负荷下反应器整体压差恢复至设计值（通常<1.5kPa）（GB/T 21509-2008，置信：标准值） |