| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| SCR反应器外壳整体漏风 | 泄漏 | 机械 | 严重 | 外壳各拼接焊缝、检查门及接管座在长期热胀冷缩交变应力下产生微小裂纹或密封压盖松弛，导致外部冷空气漏入反应器内部。漏风不仅增加引风机负荷，还会稀释烟气使入口烟气流场分布不均，局部氨氮摩尔比失调，降低脱硝效率。 | 氨逃逸率异常上升；脱硝效率下降；引风机电流增大或转速升高；外壳保温层局部出现异常高温热点或气流吹扫痕迹；现场可能听到明显的气流泄漏嘶嘶声。 | [物理]漏风率>2%（适用：SCR反应器设计工况，置信：经验值）；[化学]氨逃逸量>3ppm（适用：100%负荷工况，置信：经验值）；[状态量]脱硝效率下降>2%（适用：同等烟气工况对比，置信：经验值） | [在线]引风机电流监测模块；[在线]CEMS烟气连续监测系统；[离线]超声波检漏仪；[离线]红外热成像仪 | 关键判据：CEMS测得氨逃逸与引风机电流同步上升，且红外热像仪检测到外壳接缝处存在条状高温异常区。鉴别要点：与催化剂失活（亦表现为脱硝效率下降）区分——催化剂失活通常伴随反应器进出口压差增大，且在流场均匀时氨逃逸呈整体均匀上升，而外壳漏风导致氨逃逸上升的同时引风机负荷异常变大，且局部漏点对应区域红外热像有明显温差。 | [经验级]根本处理：停机降温后进入反应器内部，对焊缝裂纹进行打磨并重新施焊，更换老化的检查门密封垫片，紧固外部螺栓；临时处理：在停机备用期间使用耐高温密封胶对外部可见缝隙进行封堵。 | 定期利用检修期对外壳焊缝进行100%无损探伤抽查；定期检查并按力矩要求复紧人孔门、检查门螺栓；定期校验CEMS系统防止测量误差。 | 催化剂失活：催化剂失活表现为反应器压差逐渐变大且脱硝效率下降，但不会引起引风机电流异常升高，且外壳表面红外热像无局部过热或漏气异常点。 | 钳工2名、焊工2名；工时16-24h（置信：经验值） | 超声波测厚仪、红外热成像仪、超声波检漏仪、电焊机、扭矩扳手（置信：经验值） | 耐高温密封胶、硅酸铝针刺毯、高硅氧密封垫片、焊条（置信：经验值） | 进入受限空间作业前须办理审批手续，强制通风并检测氧含量及氨浓度；动火作业须彻底清理周边易燃保温材料（DL/T 798-2012，标准值）（置信：标准值） | 焊缝无损探伤（UT/MT）100%合格，整体设备漏风率测试<1.5%（DL/T 362-2010，标准值）（置信：标准值） |
| SCR反应器外壳整体结构变形 | 变形 | 机械；热 | 严重 | 燃气轮机启停或负荷大幅波动时，SCR反应器外壳承受剧烈热冲击，若外壳整体热膨胀节卡涩或导向支架滑动受阻，巨大的热应力将导致外壳壳体发生不可逆的宏观扭曲变形或失稳。 | 外壳保温层大面积开裂、脱落；外部扶梯栏杆等附件因壳体变形而被拉扯倾斜；反应器进出口膨胀节出现严重偏斜或波纹管被拉扁；内部催化剂模块支撑梁变形导致压差增大。 | [物理]外壳壁温变化率>5℃/min（适用：机组冷态启停阶段，置信：经验值）；[物理]主膨胀节轴向位移量超设计值±20mm（适用：额定工况，置信：经验值）；[状态量]反应器压差较历史同等工况升高>200Pa（适用：催化剂无堵塞时，置信：经验值） | [在线]反应器进出口压差变送器；[在线]外壳壁面热电偶测温系统；[离线]全站仪或三维激光扫描仪（停机检测） | 关键判据：启停机阶段外壁温度变化率超限，且运行中反应器压差伴随膨胀节位移异常报警逐渐升高。鉴别要点：与催化剂严重积灰堵塞（同样导致压差升高）区分——催化剂积灰堵塞时压差呈渐进式上升且与负荷关联性强，而外壳变形导致的压差升高通常发生在大幅度变工况后，且伴随膨胀节偏斜、外壳保温大面积开裂等宏观结构变化。 | [经验级]根本处理：停炉冷却后，修复或更换损坏的导向支架及膨胀节，对外壳局部轻微凹陷进行热矫正复位；临时处理：无，须立即停机处理，严禁强行运行以免造成壳体撕裂。 | 优化机组启停速率，严格控制温升和温降率在允许范围内；定期检查清理导向支架滑动面，涂抹高温防咬合剂，保证膨胀自由；定期校验热电偶测温元件准确性。 | 催化剂严重积灰堵塞：压差升高但外壳无宏观结构变形，膨胀节位移在设计范围内，停机检查时支撑梁无扭曲变形迹象。 | 结构焊工3名、起重工1名；工时48-72h（置信：经验值） | 全站仪、千斤顶、加热矫正设备、气体保护焊机、热电偶测温仪（置信：经验值） | 耐高温防咬合剂、结构钢修复板材、膨胀节组件、配套高强螺栓（置信：经验值） | 动火矫正及焊接时须设置消防监护；大件吊装须严格遵守起重作业规程，下方严禁站人（DL/T 5370-2017，标准值）（置信：标准值） | 外壳整体尺寸恢复公差在±10mm以内，导向支架滑动面无卡涩，膨胀节冷态安装尺寸符合图纸设计要求（置信：经验值） |