| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 催化剂模块堵塞 | 堵塞 | 机械；化学 | 严重 | 烟气中粉尘、飞灰或未完全燃烧物在催化剂孔道沉积，导致通流面积减小，催化反应受阻 | 烟气压差增大；脱硝效率下降；氨逃逸率上升；引风机电流增大 | [物理]催化剂层压差>0.5kPa（适用：满负荷工况，置信：经验值）；[化学]脱硝效率<80%（适用：设计反应温度，置信：经验值） | [在线]烟气连续监测系统(CEMS)；[在线]催化剂层差压变送器；[离线]声波清灰器运行反馈 | 关键判据：压差升高伴随脱硝效率下降。鉴别要点：与催化剂中毒区分，若压差正常但效率大幅下降则为中毒或失活，压差显著升高优先判为积灰堵塞 | [经验级]根本处理：停炉后进行高压水洗或真空吸灰，恢复通流截面；临时处理：优化声波/蒸汽吹灰器频率，加强振打清灰 | 加强入炉煤质控制；定期优化吹灰系统参数；停机检修时彻底清理积灰 | 催化剂失活：失活不改变烟气流通阻力，仅反应效率下降，压差基本不变 | 保温工2名、化学试验工1名；工时24-48h（置信：经验值） | 工业内窥镜、高压清洗机、工业吸尘器、差压变送器（置信：经验值） | 催化剂专用清洗剂、密封纤维垫片（置信：经验值） | 密闭空间作业需强制通风及测氧测爆，遵守有限空间作业规程（标准值，GB/T 30871-2022）（置信：标准值） | 催化剂层压差恢复至<0.3kPa，脱硝效率恢复至设计值>85%（置信：经验值） |
| 催化剂单元体磨损 | 其他 | 机械 | 一般 | 烟气携带固体颗粒物高速冲刷催化剂表面，导致活性材料流失及基体减薄 | 局部脱硝效率下降；检修时肉眼可见表面粗糙、孔径扩大或边缘破损；系统整体氨逃逸增加 | [物理]催化剂模块壁厚减薄>10%（适用：经历一个大修周期后，置信：经验值）；[化学]氨逃逸率>3ppm（适用：满负荷工况，置信：经验值） | [离线]测厚仪；[离线]内窥镜外观检查；[在线]出口CEMS氨逃逸监测 | 关键判据：外观检查发现明显冲刷痕迹且伴随局部效率下降。鉴别要点：与整体老化区分，磨损表现为局部迎风面或特定流场区域的破损，而老化是整体均匀失活 | [经验级]根本处理：更换严重磨损的单元体模块，进行流场优化；临时处理：微调导流板降低局部流速，适当降低该区域喷氨量 | 控制烟气流速在合理范围；优化烟气均流装置；定期检查防磨护板 | 催化剂烧结：表现为表面积缩小、变硬发亮，无明显的颗粒冲刷粗糙痕迹 | 钳工2名、起重工1名；工时8-12h（置信：经验值） | 超声波测厚仪、内窥镜、专用模块拆装吊具（置信：经验值） | 催化剂备用模块、耐高温密封胶（置信：经验值） | 停炉冷却至50℃以下方可进入炉内作业，需办理有限空间作业票（标准值，DL/T 799.7-2010）（置信：标准值） | 模块安装平整无漏风，单体测厚减薄量<5%，脱硝效率满足设计要求（置信：经验值） |
| 催化剂化学中毒 | 变质 | 化学 | 严重 | 烟气中的碱金属、碱土金属或重金属(如砷、钠、钾)附着在催化剂表面或堵塞微孔，导致活性中心丧失 | 脱硝效率急剧下降；氨逃逸率大幅上升；即使增加喷氨量也无法提升脱除率 | [化学]脱硝效率下降斜率>1%/月（适用：烟气重金属无突变，置信：经验值）；[化学]As含量>0.5%（适用：催化剂取样化验，置信：经验值） | [离线]催化剂芯样X射线荧光光谱(XRF)分析；[在线]CEMS脱硝效率趋势监测 | 关键判据：效率持续下降且增加喷氨量无效。鉴别要点：与积灰堵塞区分，若压差正常但效率骤降，且化验发现毒物元素超标，即可确诊为中毒而非物理堵塞 | [经验级]根本处理：整体更换中毒的催化剂模块；临时处理：无有效在线恢复手段，仅能通过调整运行参数维持基本指标 | 严格控制入炉燃料品质；加强水质监督防止蒸汽携带盐类进入烟气 | 催化剂失活：失活是一个综合概念，中毒是导致失活的化学原因之一，需通过化验最终区分 | 化学化验员1名、检修工2名；工时24h（置信：经验值） | XRF元素分析仪、催化剂取样工具、模块起重设备（置信：经验值） | 全新同规格催化剂模块（置信：经验值） | 废弃催化剂模块属于危险废物，须按环保要求规范处置（标准值，HJ 2025-2012）（置信：标准值） | 活性恢复至原设计值的95%以上，压差正常，氨逃逸<3ppm（置信：经验值） |
| 催化剂单元体烧结 | 变质 | 热；化学 | 危急 | 运行温度长期超标或短时超温，导致催化剂微孔结构坍塌，比表面积急剧减小，活性永久丧失 | 脱硝效率断崖式下降；外观检查催化剂表面发亮、变硬、体积收缩；氨逃逸严重超标 | [热]运行温度>450℃持续>2h（适用：任意运行工况，置信：经验值）；[物理]比表面积下降>30%（适用：实验室取样检测，置信：经验值） | [在线]反应器进出口温度热电偶；[离线]BET比表面积分析仪；[离线]外观检查 | 关键判据：有明确超温记录伴随效率断崖下降。鉴别要点：与化学中毒区分，中毒过程相对缓慢且无超温记录，烧结必然伴随热工参数异常且发生迅速 | [经验级]根本处理：整体更换烧结的催化剂模块；临时处理：无，须立即停机降温并更换 | 完善超温报警与联锁保护系统；确保减温水系统可靠运行 | 催化剂微孔堵塞：堵塞可通过吹扫或水洗恢复部分压差，烧结不可逆且物理结构已破坏 | 起重工2名、主值班员1名；工时24-48h（置信：经验值） | 红外测温仪、热电偶校验仪、专用起重吊装工具（置信：经验值） | 全新催化剂模块、高温密封垫片（置信：经验值） | 进入反应器前需强制通风降温，确认内部温度低于40℃（标准值，DL/T 799.7-2010）（置信：标准值） | 外观无烧结发亮痕迹，脱硝效率恢复至>85%，系统压差恢复正常（置信：经验值） |