| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 喷氨格栅流量分布不均 | 堵塞；结垢 | 机械 | 严重 | 氨气喷嘴因积灰或结晶堵塞，导致局部区域氨气喷射量不足，引起脱硝效率下降或氨逃逸率升高 | SCR出口NOx浓度分布波动大；局部氨逃逸浓度超标 | [化学]SCR出口NOx浓度偏差>15%（置信：经验值）；[化学]氨逃逸率>3ppm（置信：经验值） | [在线]CEMS NOx分析仪；[在线]氨逃逸在线监测仪 | 若系统总流量正常但出口NOx分布不均，且格栅压差无明显升高，定位为喷嘴局部堵塞而非管路总堵塞 | [经验级]根本处理：隔离系统，拆卸喷嘴进行机械疏通或化学清洗；临时处理：调整未堵塞区域阀门开度以补偿流量（需注意防止局部过喷） | 定期进行声波吹灰或蒸汽吹灰；控制氨气温度防止结晶 | 喷氨母管堵塞：区分要点为母管堵塞会导致整体流量下降，格栅堵塞表现为分布不均 | 钳工2名；工时4-6h（置信：经验值） | 高压水清洗机、扳手、临时堵头（置信：经验值） | 清洗剂、密封垫片、喷嘴备件（置信：经验值） | 须执行隔离挂牌；进入烟道需办理受限空间作业；佩戴防毒面具（置信：经验值） | 喷嘴通流试验合格；恢复投运后NOx分布均匀性达标（置信：经验值） |
| 喷氨格栅系统泄漏 | 泄漏 | 机械 | 危急 | 氨气母管或支管因腐蚀、振动或焊缝缺陷导致破裂，氨气外泄引发安全隐患及环境污染 | 现场有刺激性气味；氨气泄漏报警仪动作；系统压力下降 | [状态]氨气母管压力下降速率>0.1MPa/min（置信：经验值）；[环境]环境氨气浓度>20ppm（置信：经验值） | [在线]氨气泄漏探测器；[在线]压力变送器 | 若压力下降且泄漏报警仪位于格栅区域，确认为格栅泄漏而非储罐区泄漏 | [经验级]根本处理：停运隔离系统，对泄漏点进行补焊或更换管段；临时处理：使用专用夹具临时堵漏 | 定期进行管道壁厚检测；加强振动监测 | 烟气系统漏风：区分要点为氨气泄漏有刺激性气味且氨检漏仪报警，烟道漏风主要表现为氧量波动 | 焊工1名、钳工1名；工时3-5h（置信：经验值） | 焊机、防爆扳手、气体检测仪（置信：经验值） | 金属补焊材料、密封胶带、管段备件（置信：经验值） | 严禁动火周边有氨气残留；必须穿戴防化服和正压式呼吸器；现场通风（置信：经验值） | 泄压测试无泄漏；焊缝外观及探伤合格（置信：经验值） |
| 喷氨格栅热变形 | 变形 | 热；机械 | 一般 | 长期在高温烟气中运行，格栅支撑结构因热膨胀受阻或材质蠕变发生变形，导致喷嘴角度偏离 | 喷嘴位置发生肉眼可见偏移；喷射流场与烟气流向不匹配 | [几何]喷嘴角度偏差>5°（置信：经验值）；[热]格栅区域烟温>400℃（适用：长期超温运行，置信：经验值） | [离线]红外热像仪；[离线]激光测距仪 | 若格栅整体结构完好但喷嘴角度改变，且伴随烟温历史记录偏高，确认为热变形而非外力机械撞击 | [经验级]根本处理：校正变形结构，增加膨胀节或调整滑块支座以释放热应力；临时处理：调整外部支撑拉杆进行固定 | 严格控制启停炉温升速率；定期检查膨胀节工作状态 | 机械外力损伤：区分要点为热变形伴随长期高温运行史，外力损伤有突发撞击痕迹 | 起重工1名、钳工2名；工时8-10h（置信：经验值） | 千斤顶、水平仪、切割工具（置信：经验值） | 膨胀节、型钢材料、紧固件（置信：经验值） | 高温作业需穿戴隔热服；防止高空坠物；确认系统完全冷却（置信：经验值） | 结构尺寸恢复至设计公差范围内；膨胀节无卡涩（置信：经验值） |