| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 烟气挡板阀系统级密封失效 | 泄漏；老化 | 机械；热 | 严重 | 长期处于高温烟气环境中，多组密封片产生热疲劳退化，叠加阀板结构变形，导致烟气旁路内漏。破坏了HRSG烟气流场的均匀性，降低热回收效率。 | 燃气轮机停机状态下烟囱仍有明显热气冒出；HRSG炉膛内局部温度分布异常；挡板阀执行器动作到位但系统压差异常偏小。 | [物理]挡板阀泄漏率>5%（适用：100%负荷关闭状态，置信：经验值）；[热]烟气偏差温度>20℃（适用：额定工况，置信：经验值）；[状态量]执行器全关位反馈偏差>2%（适用：阀门关闭行程，置信：经验值） | [在线]炉膛热电偶温度矩阵；[在线]执行器位置反馈传感器；[离线]超声波泄漏检测仪 | 关键判据：执行器位置反馈为全关，但炉膛温度场偏差及压降异常。鉴别要点：若执行器全开时压差正常，仅全关时压差异常，可排除引风机或烟道堵塞故障，判定为挡板阀本体密封失效。 | [经验级]根本处理：待停炉降温后，进入烟道拆卸挡板阀，更换所有老化或烧损的密封片，校正变形的阀板，重新调整执行器行程限位；临时处理：无，须立即降低机组负荷运行以减少漏风，并尽快申请停机处理。 | 定期利用检修期检查并调整挡板密封间隙；优化烟气挡板液压系统的控制逻辑，确保关闭力矩充足；选用耐高温抗疲劳的合金密封材料。 | 烟道积灰堵塞：积灰也会导致压差异常和温度偏差，但执行器开度与压差变化不成比例，可通过超声波测厚及内部内窥镜检查区分。 | 机械检修工3名、起重工1名；工时24-32h（置信：经验值） | 扭力扳手、液压千斤顶、超声波测厚仪、红外热像仪、倒链（置信：经验值） | 耐高温合金密封片组件、高温防卡涩润滑脂、高强度螺栓（置信：经验值） | 进入烟道前必须办理受限空间作业票，强制通风并检测内部气体合格；烟道内温度降至50℃以下方可进入（DL 5009.1-2014，置信：标准值） | 挡板阀现场组装后需进行冷态开闭试验，动作灵活无卡涩；密封间隙符合图纸要求，整体密封性试验合格无漏风（GB 50273-2009，置信：标准值） |
| 挡板阀执行机构与机械本体耦合卡涩 | 变形；磨损 | 机械；控制 | 严重 | 阀板主轴多支点轴承发生磨损，或阀体在热膨胀作用下发生结构变形，导致执行器输出力矩无法克服机械阻力，引发系统级动作卡涩，无法响应控制指令。 | 挡板阀开/关动作时间显著延长；执行器液压系统压力报警或电机电流过载跳闸；DCS指令与实际阀位反馈出现明显迟滞或偏差。 | [物理]执行器动作时间>30s（适用：全行程开/关动作，置信：经验值）；[电气]执行电机电流>额定电流120%（适用：动作过程中，置信：经验值）；[状态量]阀位反馈死区>3%（适用：指令阶跃变化时，置信：经验值） | [在线]执行器电机电流变送器；[在线]液压系统压力表；[在线]阀位反馈传感器 | 关键判据：动作时间延长伴随电机电流或液压压力异常升高。鉴别要点：若现场手动摇柄操作同样费力，判定为机械本体卡涩；若手动操作轻巧而电动/液动卡涩，则排除机械本体问题，鉴别为执行器驱动机构故障。 | [经验级]根本处理：解体检查主轴轴承及轴套，更换严重磨损部件，清理积灰，重新找正阀板主轴；临时处理：通过DCS反复点动执行器，利用液压力或冲击力克服静摩擦，强制活动挡板至安全位。 | 定期活动挡板阀（如每周进行一次全行程动作），防止长期静止导致积灰板结或轴承锈死；定期校准执行器力矩保护限值。 | 执行器控制板卡故障：也会导致指令与反馈偏差，但通常不伴随电机电流或液压压力的异常升高，可通过查看控制回路反馈信号直接区分。 | 仪表工1名、机械检修工2名；工时8-12h（置信：经验值） | 力矩扳手、振动分析仪、万用表、液压千斤顶、内六角扳手（置信：经验值） | 重型关节轴承、主轴轴套、液压油滤芯、耐磨调整垫片（置信：经验值） | 检修期间必须切断执行器电源及液压动力源，执行Lockout/Tagout（上锁挂牌）程序，严防检修中挡板突然动作伤人（GB 26164.1-2010，置信：标准值） | 执行机构与挡板主轴连接稳固，手动盘车无卡涩、无偏重；全行程动作时间恢复至设计值（通常<20秒）以内，无渗漏（DL/T 5210.2-2009，置信：标准值） |