| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 消声性能退化 | 性能退化 | 机械；环境 | 一般 | 吸声材料受潮、积灰或老化导致吸声系数下降，消声器整体降噪能力不足 | 噪声水平明显升高，超过设计限值 | [声学]A计权声压级>85dB(A)（适用：厂界/工作场所，置信：经验值）；[声学]插入损失值<设计值（置信：经验值） | [在线]噪声监测仪；[离线]声级计 | 对比进出口噪声差值：若差值显著减小且排除了烟道泄漏，则判定为消声器内部失效；若进出口差值正常但环境噪声大，查隔声罩 | [经验级]根本处理：清理积灰或更换受潮/老化吸声模块；临时处理：无 | 定期清理积灰，检查防雨防潮设施 | 烟道泄漏噪声 | 钳工2名；工时4-6h（置信：经验值） | 声级计、吸尘设备、扳手（置信：经验值） | 吸声棉、护面板备件（置信：经验值） | 高温区域作业需穿戴防护服，执行挂牌上锁（置信：经验值） | 噪声值恢复至设计要求范围内（置信：经验值） |
| 烟气流阻异常升高 | 堵塞；积灰 | 机械；环境 | 严重 | 烟气中的积灰堵塞吸声通道或穿孔护面板，导致流通面积减小，背压升高 | 锅炉排烟温度升高，引风机电流增大 | [热工]烟气侧压差>设计值（置信：经验值）；[热工]引风机电流>额定值（置信：经验值） | [在线]差压变送器；[在线]电流表 | 监测压差变化：若压差随负荷增加而急剧上升且吹灰后无明显下降，确认为物理堵塞；若压差波动大，查灰斗堵灰 | [经验级]根本处理：停机清理内部积灰，疏通堵塞通道；临时处理：调整负荷降低流速 | 优化吹灰策略，定期检查流阻 | 引风机故障、烟道挡板卡涩 | 钳工2名、管工1名；工时6-8h（置信：经验值） | 高压水枪、疏通工具、差压计（置信：经验值） | 密封垫片、紧固件（置信：经验值） | 严格执行有限空间作业审批，保持通风（置信：经验值） | 烟气流阻恢复至设计范围内（置信：经验值） |
| 护面板及支撑结构腐蚀 | 腐蚀 | 化学；机械 | 严重 | 烟气中的酸性冷凝水或腐蚀性介质导致金属护面板、支撑件减薄甚至穿孔 | 外壳可见锈蚀穿孔，烟气泄漏，保温层浸湿 | [状态]金属壁厚<设计最小值（置信：经验值）；[化学]冷凝水pH值<5.5（置信：经验值） | [离线]超声波测厚仪；[离线]pH试纸 | 检查腐蚀位置：若腐蚀集中在护面板底部及接缝处且伴有酸性液体，为低温腐蚀；若均匀减薄，为烟气冲刷腐蚀 | [经验级]根本处理：更换腐蚀严重部件，做防腐处理；临时处理：打卡子临时堵漏 | 提高壁温防止酸露点腐蚀，选用耐腐蚀材料 | 烟道本体腐蚀、机械损伤 | 焊工2名、钳工1名；工时8-12h（置信：经验值） | 焊机、测厚仪、切割工具（置信：经验值） | 耐候钢板、防腐涂料（置信：经验值） | 动火作业需办理许可，配备灭火器（DL/T 869-2012，置信：标准值） | 新部件壁厚及防腐层符合设计要求（置信：经验值） |
| 结构热变形与连接失效 | 变形；松动 | 机械；热 | 严重 | 长期高温运行导致金属构件热膨胀不一致，引发支撑件变形、连接螺栓松动或焊缝开裂 | 运行时有异常振动或摩擦声，保温棉外鼓，可见缝隙 | [机械]振动速度>4.5mm/s（适用：通用旋转机械，置信：经验值）；[机械]连接间隙>2mm（置信：经验值） | [在线]振动传感器；[离线]目视检查 | 分析振动频率：若振动频率与烟气流动频率相关且随负荷变化，为流体激振；若为低频晃动，查支撑松动 | [经验级]根本处理：校正变形部件，紧固或更换连接件，补焊开裂焊缝；临时处理：增加临时支撑 | 优化膨胀节设计，定期检查紧固件 | 管道热膨胀受阻、风机振动 | 起重工1名、焊工2名；工时8-10h（置信：经验值） | 扭力扳手、水平仪、千斤顶（置信：经验值） | 高温螺栓、膨胀节备件（置信：经验值） | 防止高空坠物，确认系统泄压后作业（置信：经验值） | 结构无异常变形，连接紧固可靠（置信：经验值） |