| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 航空警示灯灯珠烧毁 | 性能退化 | 电气 | 一般 | 长期通电或电源浪涌导致LED灯珠过热烧毁，无法正常发光 | 夜间灯具不亮或闪烁；目视观察灯罩内无红光 | [电气]工作电流=0mA（适用：通电状态，置信：经验值）；[电气]供电电压正常（适用：主电源供电，置信：经验值） | [离线]目视观察；[在线]电流监测仪表 | 若供电电压正常但电流为零且灯具不亮，可判定为灯珠烧毁；若电流异常波动，需检查电源驱动模块（与电源故障鉴别） | [经验级]根本处理：断电后更换新的航空警示灯组件；临时处理：无，须立即更换 | 定期检查灯具外观及发光状态；加装浪涌保护器 | 电源故障：区分要点为电源故障时灯具端电压异常，灯珠烧毁时电压正常 | 电工1名；工时0.5h（置信：经验值） | 万用表；螺丝刀；登高工具（置信：经验值） | 航空警示灯备件；防水密封胶（置信：经验值） | 高空作业需系安全带；断电作业（标准值，GB/T 3608《高处作业分级》）（置信：标准值） | 通电后灯具发光正常，闪烁频率符合要求（标准值，MH/T 6013《航空障碍灯》）（置信：经验值） |
| 航空警示灯密封老化进水 | 老化 | 机械；环境 | 一般 | 灯罩密封胶条长期受紫外线和温度变化影响老化失效，雨水渗入导致内部短路或腐蚀 | 灯罩内壁有水珠或凝露；灯具发光异常或短路跳闸 | [状态]绝缘电阻<0.5MΩ（适用：潮湿环境，置信：经验值） | [离线]绝缘电阻测试；[离线]目视检查 | 若绝缘电阻低且灯罩内有可见水迹，判定为密封失效进水；若绝缘电阻低但内部干燥，需检查电缆绝缘层（与电缆受潮鉴别） | [经验级]根本处理：清理积水，干燥内部，更换密封胶条并重新紧固灯罩；临时处理：临时防水包裹，尽快安排更换 | 选用耐候性更好的密封材料；定期检查密封状况 | 电缆绝缘受潮：区分要点为电缆受潮通常伴随电缆路径进水，灯具内部可能干燥 | 电工1名；工时1h（置信：经验值） | 绝缘电阻测试仪；清洁工具；扳手（置信：经验值） | 密封胶条；干燥剂（置信：经验值） | 高空作业需系安全带；断电作业（标准值，GB/T 3608《高处作业分级》）（置信：标准值） | 绝缘电阻>0.5MΩ，浸水试验无渗漏（标准值，GB/T 4208《外壳防护等级》）（置信：标准值） |
| 航空警示灯安装支架松动 | 松动 | 机械 | 轻微 | 长期振动导致紧固螺栓扭矩下降，支架固定不牢 | 支架在风力作用下晃动或有异响；螺栓可见松动 | [机械]紧固力矩<规定值（适用：M8及以上螺栓，置信：经验值） | [离线]力矩扳手检查；[离线]目视观察 | 若支架晃动且螺栓力矩不足，判定为支架松动；若支架不晃动但灯具晃动，需检查灯具与支架连接处（与灯具内部松动鉴别） | [经验级]根本处理：使用力矩扳手按标准扭矩重新紧固螺栓；临时处理：无，须及时紧固 | 定期进行紧固检查；加装防松垫片 | 灯具内部松动：区分要点为支架松动时整体结构晃动，内部松动时仅灯体晃动 | 钳工1名；工时0.5h（置信：经验值） | 力矩扳手；套筒扳手（置信：经验值） | 防松垫片；螺纹紧固胶（置信：经验值） | 高空作业需系安全带；防止工具跌落（标准值，GB/T 3608《高处作业分级》）（置信：标准值） | 螺栓紧固力矩达到规定值，支架无晃动（标准值，GB 50205《钢结构工程施工质量验收标准》）（置信：标准值） |