| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 阀板密封片老化龟裂 | 老化 | 机械；热 | 严重 | 长期处于高温烟气及交变热应力环境中，密封片材料发生高温蠕变、硬度下降并产生热疲劳微裂纹，导致密封压比下降发生介质泄漏 | 锅炉炉膛负压剧烈波动；局部烟道出现明显气流外泄异响；周边保温层出现高温变色或烧蚀痕迹 | [热]密封片表面温度>450℃（适用：高温烟气段，置信：经验值）；[物理]密封面泄漏率>10%（适用：设计压力工况，置信：经验值） | [离线]红外热像仪；[离线]超声波测厚仪；[离线]着色探伤（PT） | 关键判据：红外检测局部超温且负压波动。鉴别要点：若负压波动伴随排烟温度整体异常升高，需与管束内漏鉴别，通过局部超声检漏可准确定位外部密封泄漏点 | [经验级]根本处理：停炉降温至常温，拆除旧密封片，清理密封面，更换同材质备件并按规定扭矩紧固；临时处理：采用高温密封胶对可见缝隙进行外部封堵，降低泄漏量至安全范围 | 优化启停机曲线以降低热应力冲击；定期利用检修期检查密封片厚度及硬度 | 阀板内部受热面管束泄漏：管束泄漏多伴随补水量异常增加且烟囱冒白烟，外部密封老化泄漏通常无给水流失现象 | 钳工2名；工时8-10h（置信：经验值） | 扭力扳手、红外热像仪、角磨机（置信：经验值） | 耐高温密封片、高温密封胶（置信：经验值） | 隔离相关烟风系统，确认炉内温度降至50℃以下方可进入作业（DL/T 747-2010，标准值）（置信：标准值） | 密封面平整无裂纹，冷态打压及运行中无可见泄漏，负压参数恢复稳定（置信：经验值） |
| 阀板密封片磨损变形 | 磨损 | 机械 | 一般 | 烟气夹带的固体颗粒物长期冲刷密封面造成磨粒磨损，或因执行机构动作偏斜导致密封面发生机械挤压塑性变形，致使闭合不严 | 阀门执行机构动作卡涩；阀板关闭行程不到位；关闭状态下仍有较大漏风率 | [物理]密封片厚度减薄>20%（适用：全生命周期，置信：经验值）；[状态量]阀门关闭不到位偏差>5mm（适用：执行机构零位，置信：经验值） | [离线]塞尺；[离线]游标卡尺；[在线]阀门行程反馈传感器 | 关键判据：执行机构反馈行程异常且关位漏风率超标。鉴别要点：若行程正常但漏风大，判定为密封面磨损；若卡涩伴随电机过载，需与执行机构机械卡死鉴别，可通过手动脱开离合器测试阀板自身阻力 | [经验级]根本处理：校正变形的阀板基体，更换磨损超标的密封片，重新调整执行机构连杆中心距；临时处理：无，须在停机检修时调整或更换 | 定期清理风道内部积灰；校验执行机构机械限位，防止过度关紧压溃密封 | 执行机构连杆机构松脱：连杆松脱会导致阀门完全无动作，而密封片变形卡涩通常表现为动作迟缓且未到全关位 | 钳工2名、起重工1名；工时6-8h（置信：经验值） | 塞尺、千分尺、电焊机、大扭矩扳手（置信：经验值） | 同材质密封片、调整垫片（置信：经验值） | 检修前切断执行机构动力源，挂牌锁定，防止误动作伤人（DL/T 747-2010，标准值）（置信：标准值） | 阀板关闭严密，四周间隙均匀且用0.05mm塞尺不能插入，动作灵活无卡涩（置信：经验值） |