| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 内导流筒严重磨损及穿孔 | 泄漏 | 机械；化学 | 严重 | 烟气夹带颗粒物长期冲刷内壁导致磨损减薄，或腐蚀性气体（如SO3）在露点以下冷凝引发酸性腐蚀，最终导致筒体穿孔 | 尾部受热面（省煤器或换热管束）积灰加剧；引风机电流增大或波动；炉膛负压异常波动；烟道阻力增大 | [物理]局部壁厚减薄量>20%（适用：高温烟气段，置信：经验值）；[物理]烟气进出口压差>设计值1.2倍（适用：额定负荷，置信：经验值）；[化学]受热面管壁积灰量>1.5kg/m2（适用：停炉检查，置信：经验值） | [在线]烟气差压变送器；[在线]引风机电流监测；[离线]超声波测厚仪；[离线]内窥镜 | 关键判据：烟气压差增大且引风机电流升高。鉴别要点：若引风机电流增大但烟气压差正常，为引风机或挡板故障；若压差增大伴随换热管壁温异常下降，为受热面内部结垢堵塞，而非导流筒泄漏窜风 | [经验级]根本处理：停炉冷却后进入烟道，对穿孔部位进行挖补焊接，焊后进行无损探伤；临时处理：无，须立即停机处理 | 控制入炉燃料品质降低灰分与硫分；定期检查内保温及防腐涂层；优化烟气流动均匀性避免局部高流速冲刷 | 省煤器管束泄漏：省煤器区域有泄漏异响且补水率异常增大，而导流筒泄漏无补水率变化 | 铆工2名、焊工1名；工时24-48h（置信：经验值） | 超声波测厚仪、电焊机、内窥镜、脚手架材料（置信：经验值） | 耐磨钢板、焊条、保温材料（置信：经验值） | 进入炉膛前须办理有限空间作业票，待炉温降至50℃以下并强制通风（DL/T 747-2010，置信：标准值） | 焊缝表面无气孔、夹渣、裂纹，局部挖补平整度误差<2mm/m，焊后24h无损探伤合格（DL/T 869-2012，置信：标准值） |
| 内导流筒支撑断裂或脱落 | 应力异常 | 机械 | 危急 | 导流筒在长期交变热应力和烟气脉动压力作用下，支撑件焊缝疲劳开裂或紧固螺栓松脱，导致筒体失去支撑而移位或倒塌 | 烟道内有明显的金属摩擦或撞击异响；烟气流动偏流导致过热器或蒸发器局部超温；引风机发生不规则振动；烟气阻力瞬间突变 | [物理]支撑件焊缝表面裂纹长度>2mm（适用：停炉宏观检查，置信：经验值）；[物理]筒体垂直度偏差>10mm/m（适用：冷态安装/检修，置信：经验值）；[物理]过热器管壁局部温度超限>10℃（适用：变负荷或稳态运行，置信：经验值） | [在线]过热器管壁温度热电偶；[在线]炉膛压力波动监测；[离线]宏观目视检查；[离线]渗透探伤（PT） | 关键判据：伴随金属撞击异响及受热面局部超温。鉴别要点：若金属异响随负荷变化剧烈且频发，需与膨胀节摩擦异响区分，通过停炉内窥镜检查支撑件状态即可明确区分 | [经验级]根本处理：停炉进入烟道，复位导流筒，重新焊接断裂支撑件并增设加强筋；临时处理：降负荷运行，减小烟气流动脉动，尽快申请停机 | 优化启停机曲线降低热应力交变幅度；定期检查支撑件焊缝；消除引风机或烟道内的气流脉动源 | 膨胀节失效：膨胀节损坏也会产生异响和阻力变化，但通常伴随外部保温棉吹出且外部可见波形变化 | 铆工3名、焊工1名；工时36-72h（置信：经验值） | 千斤顶、手拉葫芦、电焊机、磁粉探伤仪（置信：经验值） | 型钢支撑件、高强螺栓、防磨护瓦（置信：经验值） | 高空作业须佩戴安全带并搭设可靠作业平台，动火作业需清除周边易燃保温材料（DL/T 747-2010，置信：标准值） | 筒体垂直度恢复至设计偏差范围内（<5mm/m），焊缝100%表面无损检测合格（DL/T 869-2012，置信：标准值） |