| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 出口烟道整体泄漏 | 泄漏 | 机械；化学 | 严重 | 烟道本体焊缝或连接法兰在长期热应力交变与烟气腐蚀耦合作用下产生穿透性微裂纹，导致烟气外漏。 | 烟道外壁局部出现粉尘堆积；附近区域检测到烟气异味；保温层下方有气流吹扫声；引风机电流轻微波动。 | [物理]系统漏风率>2%（适用：额定工况，置信：经验值）；[化学]外壁CO浓度>50ppm（适用：巡检区域，置信：经验值） | [在线]引风机电流监测；[离线]红外热像仪；[离线]烟气分析仪 | 关键判据：引风机电流上升且炉膛负压变大，伴随局部异味。鉴别要点：若红外热像图显示局部异常温降且CO超限，判定为烟道泄漏；若仅负压变大无CO及粉尘外溢，需排查引风机出力下降或烟道内部积灰堵塞。 | [经验级]根本处理：停炉降温后清灰，对泄漏焊缝进行打磨补焊，更换老化的法兰密封垫片；临时处理：采用耐高温密封胶或高温粘合剂进行外部封堵。 | 优化烟道支吊架设计以降低热应力；定期开展无损检测；控制烟气中腐蚀性气体含量。 | 烟道内部积灰堵塞：区分要点在于积灰堵塞会导致引风机出力下降、烟道全段压差异常升高，而泄漏主要表现为负压值增大及局部外漏迹象。 | 铆工2名、焊工1名；工时12-16h（置信：经验值） | 焊机、红外热像仪、测厚仪、角磨机（置信：经验值） | 耐高温密封胶、金属网板、石棉垫片（置信：经验值） | 进入烟道内部需办理有限空间作业票，强制通风并检测内部氧气及有害气体浓度（GBZ/T 205-2007 密闭空间作业职业危害防护规范，置信：标准值） | 焊缝表面无气孔夹渣，系统漏风率测试达标（GB 50236-2011 现场设备、工业管道焊接工程施工规范，置信：标准值） |
| 出口烟道防腐内衬大面积脱落 | 老化 | 机械；热 | 严重 | 烟气温度长期频繁波动导致非金属防腐内衬材料产生热疲劳，伴随材料老化收缩，引发大面积剥离脱落。 | 烟道内传出异响（内衬碎片撞击金属壁声）；外部金属壳体出现局部锈斑；系统保温效果变差，外壁局部温度异常升高。 | [物理]外壁表面温差>15℃（适用：相同环境温度对比，置信：经验值）；[物理]内衬厚度局部<2mm（适用：停机检测，置信：经验值） | [在线]烟道外壁红外测温；[离线]内窥镜检查；[离线]超声波测厚 | 关键判据：内窥镜发现局部金属基体裸露，且伴随局部外壁异常温升。鉴别要点：若红外测温显示大面积均匀温升且伴随剧烈振动，可能为内部积灰导致换热恶化或管束泄漏；若仅呈现点块状温升且内衬测厚显著减薄，判定为内衬脱落。 | [经验级]根本处理：停炉冷却至常温，彻底清理脱落残渣，喷砂除锈露出金属光泽后重新涂覆防腐涂层并粘贴内衬；临时处理：无，须立即停机处理。 | 严格控制启停炉时的烟气温升和温降速率；定期利用停机检修期进行内窥镜检查。 | 烟道保温层破损：区分要点在于保温层破损会导致外壳局部超温但无内部异响，且内窥镜检查内衬完好。 | 防腐工2名、架子工1名；工时48-72h（置信：经验值） | 喷砂设备、内窥镜、红外热像仪、测厚仪（置信：经验值） | 耐酸防腐涂料、陶瓷纤维布、喷砂磨料（置信：经验值） | 喷砂作业人员需穿戴正压送风呼吸器，严防粉尘伤害（GB 11651-2008 个人防护装备选用规范，置信：标准值） | 涂层厚度及附着力达到设计要求，表面无龟裂及鼓包（GB/T 13288.5-2009 涂覆涂料前钢材表面处理，置信：标准值） |
| 烟道挡板卡涩与系统失效 | 变形 | 机械；热 | 危急 | 烟道挡板在高温烟气作用下发生热变形，或因执行机构连杆磨损、积灰卡涩，导致挡板无法正常开闭，系统丧失通流调节功能。 | 挡板执行器动作但实际阀位指示无变化；DCS反馈开度与实际机械位置不符；电机过载跳闸；烟道前后压差异常增大。 | [物理]挡板位置反馈偏差>5%（适用：执行机构全行程动作，置信：经验值）；[物理]电机电流>额定电流110%（适用：动作瞬间，置信：经验值） | [在线]执行器位置反馈监测；[在线]电机电流监测；[离线]挡板就地手动摇把测试 | 关键判据：执行器指令与机械反馈存在显著死区或偏差，伴随电机电流过载。鉴别要点：若指令发出且电流正常但无机械位移，判定为机械卡涩或连杆断裂；若电流无变化且无位移，需排查执行器控制回路或电源故障（电气故障）。 | [经验级]根本处理：停炉降温，清理挡板间隙积灰，校正变形叶片，修复或更换损坏的执行机构连杆及轴承；临时处理：切断执行器电源，使用手动摇把将挡板强制固定在全开位置以维持运行。 | 定期清理挡板周围积灰；对执行机构传动部件定期加注高温润滑脂；优化烟道流场降低局部积灰。 | 执行器控制回路故障：区分要点在于控制回路故障会导致指令无法发出或电机完全不转，就地手动操作顺畅无阻尼；而机械卡涩表现为手动操作极其沉重。 | 机修工2名、电工1名；工时6-8h（置信：经验值） | 活动扳手、手动摇把、塞尺、千斤顶（置信：经验值） | 高温润滑脂、挡板轴承、连杆销轴（置信：经验值） | 强制手动操作前必须切断执行器电源并挂"禁止合闸"警示牌（GB 26860-2011 电力安全工作规程，置信：标准值） | 挡板全行程动作灵活无卡涩，开度反馈误差<2%（DL/T 5210.2-2018 电力建设施工质量验收规程，置信：标准值） |
