| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 吊杆螺纹磨损 | 磨损 | 机械 | 一般 | 吊杆连接处螺纹因长期受力、微动摩擦或氧化导致牙型变薄、配合间隙增大，承载能力下降。 | 螺纹配合松动；吊杆连接处有金属粉末渗出；目视可见牙型磨损。 | [几何]螺纹配合间隙>0.5mm（适用：M30及以上规格，置信：经验值）；[状态]螺纹磨损深度>牙型高度的20%（置信：经验值） | [离线]游标卡尺；[离线]螺纹环规/塞规 | 测量螺纹中径及牙型，若间隙超标且无裂纹则判定为磨损；若发现裂纹则归入断裂类故障。 | [经验级]根本处理：更换磨损严重的吊杆或螺母；临时处理：加装背母锁紧防止脱落。 | 定期检查螺纹咬合情况；涂抹防咬合剂。 | 吊杆螺纹腐蚀：腐蚀导致表面粗糙，磨损导致尺寸减小，通过测厚和表面观察区分。 | 起重工1名、钳工1名；工时2-4h（置信：经验值） | 扳手、游标卡尺、螺纹环规（置信：经验值） | 备用吊杆、螺母、防咬合剂（置信：经验值） | 高处作业需系安全带；起吊作业需设警戒区（置信：经验值） | 螺纹旋合顺畅无卡涩；承载后无异常变形（置信：经验值） |
| 吊杆焊缝裂纹 | 裂纹 | 机械 | 危急 | 吊杆与承载结构连接焊缝因交变应力、焊接缺陷或应力集中产生疲劳裂纹，导致承载失效风险。 | 焊缝处可见裂纹；油漆层开裂；严重时伴有异常声响。 | [几何]裂纹长度>5mm（置信：经验值）；[状态]裂纹深度>壁厚10%（置信：经验值） | [离线]目视检查；[离线]磁粉探伤；[离线]渗透探伤 | 采用磁粉或渗透探伤确认裂纹性质；若裂纹位于热影响区且沿晶扩展，多为焊接应力导致的疲劳裂纹；若为气孔或夹渣扩展，则属焊接缺陷。 | [经验级]根本处理：停止加载，打磨裂纹后按焊接工艺评定进行补焊或更换吊杆；临时处理：增加临时支撑卸荷。 | 优化焊接工艺；定期进行无损检测。 | 吊杆母材裂纹：裂纹位置不在焊缝及热影响区，而在母材上。 | 焊工2名、探伤工1名；工时4-8h（置信：经验值） | 角磨机、焊接设备、磁粉探伤仪（置信：经验值） | 焊条、探伤耗材（置信：经验值） | 动火作业需办理许可证；受限空间需通风（置信：经验值） | 补焊后探伤合格无裂纹（置信：经验值） |
| 吊杆腐蚀减薄 | 腐蚀 | 化学 | 严重 | 吊杆暴露在潮湿或腐蚀性烟气环境中，发生化学或电化学腐蚀，导致有效截面积减小，强度降低。 | 表面出现锈蚀坑；涂层剥落；吊杆直径明显变细。 | [几何]腐蚀坑深度>1mm（置信：经验值）；[几何]有效直径减小>5%（置信：经验值） | [离线]超声波测厚仪；[离线]游标卡尺 | 测量剩余壁厚，若均匀减薄多为大气腐蚀；若局部坑蚀多为电化学腐蚀；需排除机械刮擦造成的物理损伤。 | [经验级]根本处理：腐蚀严重者更换；轻微者除锈重做防腐；临时处理：评估剩余强度，加强监护。 | 定期防腐维护；保持环境干燥。 | 吊杆机械磨损：磨损沿受力方向且表面光亮，腐蚀表面粗糙且伴有氧化物。 | 钳工1名、架子工1名；工时3-5h（置信：经验值） | 测厚仪、砂纸、油漆喷枪（置信：经验值） | 防锈漆、稀释剂（置信：经验值） | 防腐作业需戴防毒口罩；避免明火（置信：经验值） | 漆膜均匀无漏涂；测厚值符合要求（置信：经验值） |
| 吊杆连接螺母松动 | 松动 | 机械 | 严重 | 因振动、热胀冷缩导致吊杆锁紧螺母自行松退，导致承载结构受力不均或脱落。 | 螺母位置发生位移；锁紧件缺失；吊杆晃动。 | [状态]螺母退程>1/2圈（置信：经验值）；[机械]连接处旷动量>2mm（置信：经验值） | [离线]目视检查；[离线]力矩扳手 | 检查螺母与螺栓相对位置及力矩值；若力矩不足但螺纹完好则为单纯松动；若螺纹损坏则为磨损故障。 | [经验级]根本处理：紧固螺母至规定力矩并加装双螺母或开口销锁定；临时处理：点焊防松（仅限紧急情况）。 | 定期紧固；使用防松螺母或止退垫片。 | 吊杆螺纹滑丝：无法拧紧或拧紧后无受力，螺纹已永久损伤。 | 钳工1名；工时0.5-1h（置信：经验值） | 力矩扳手、锤子、撬棍（置信：经验值） | 防松螺母、开口销（置信：经验值） | 防止高空坠物；正确使用力矩扳手（置信：经验值） | 螺母紧固力矩达到设计值；防松装置安装到位（置信：经验值） |
| 吊杆高温蠕变变形 | 变形 | 机械；热 | 危急 | 吊杆长期在高温环境下运行，金属发生蠕变，导致伸长或弯曲，影响管系受力。 | 吊杆明显伸长或弯曲；吊点偏离设计位置；恒力弹簧指示异常。 | [几何]伸长量>1%（置信：经验值）；[几何]弯曲度>2°（置信：经验值） | [离线]卷尺；[离线]拉线法测量 | 测量吊杆几何尺寸变化，结合运行温度历史；若高温区变形显著且伴随金相组织变化，确认为蠕变；排除外力撞击导致的机械变形。 | [经验级]根本处理：更换变形吊杆；临时处理：调整吊杆长度或增加临时支撑。 | 选用耐热材料；避免超温运行。 | 吊杆机械弯曲：常温下发生，有外力撞击痕迹，非均匀伸长。 | 起重工2名、钳工1名；工时4-6h（置信：经验值） | 倒链、卷尺、切割工具（置信：经验值） | 耐热钢吊杆备件（置信：经验值） | 吊装作业需持证上岗；确认载荷分布（置信：经验值） | 吊杆垂直度及长度恢复至设计公差范围（置信：经验值） |