| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 滑动导板卡涩抱死 | 磨损；变形 | 机械 | 严重 | 受热膨胀受阻或润滑失效导致滑动面摩擦力急剧增大，发生粘着磨损并产生结构变形，致使受压件无法自由膨胀 | 锅炉膨胀指示器指针停滞或突跳；局部金属外壁温度异常升高；水冷壁或集箱产生异常弯曲应力 | [物理]膨胀指示器读数偏差>20mm（适用：冷态至满负荷工况，置信：经验值）；[物理]导板滑动面摩擦阻力>设计允许推力1.2倍（置信：经验值） | [离线]膨胀指示器；[离线]红外测温仪；[离线]塞尺 | 关键判据：膨胀指示器停滞且局部温升超标。鉴别要点：与整体弹簧支吊架失效区分，若个别导板处局部过热且卡涩，属导板机械抱死；若全炉膨胀不均，需排查支吊架失效 | [经验级]根本处理：割除变形卡涩导板，打磨基体滑动面并重新安装；临时处理：停炉降温后，对卡涩部位强制加注高温抗磨润滑脂 | 优化膨胀间隙设计；大修期间清理滑动面积灰并涂抹高温润滑剂；定期校核膨胀指示器零位 | 支吊架失效：支吊架失效通常伴随管系整体下沉或相邻多处吊架载荷异常，而导板卡涩多为局部单一节点受阻 | 钳工2名；工时8h（置信：经验值） | 扭力扳手、角磨机、红外测温仪、塞尺（置信：经验值） | 高温润滑脂、滑动导板总成、合金钢垫片（置信：经验值） | 停炉降温至50℃以下方可进入炉膛作业，防止烫伤（DL/T 748.2-2018，置信：标准值） | 滑动面光滑无毛刺，膨胀指示器在冷热态转换时指针随动无卡涩，偏差在±10mm内（DL/T 5047-1995，置信：标准值） |
| 滑动导板脱落断裂 | 断裂；松动 | 机械 | 危急 | 长期交变热应力疲劳或焊接缺陷扩展，导致导板根部焊缝开裂或连接螺栓剪断，丧失定位约束功能 | 运行中炉内有明显金属撞击异响；相关管屏出现剧烈晃动或局部管段应力集中变形；检视发现导板脱落 | [物理]管屏局部振动位移>5mm（适用：额定负荷运行工况，置信：经验值）；[物理]焊缝无损探伤裂纹长度>2mm（适用：检修期探伤，置信：经验值） | [在线]振动加速度传感器；[离线]超声波探伤仪；[离线]内窥镜 | 关键判据：出现金属撞击异响且管屏振动位移超标。鉴别要点：与受热面管子泄漏冲刷异响区分，若探伤发现导板焊缝开裂且管屏无压力降，判定为机械断裂；若伴随泄漏报警，则为管子泄漏 | [经验级]根本处理：按焊接工艺规程重新焊接断裂部位并进行100%无损探伤；临时处理：无，须立即停机降负荷，采取临时加固约束管屏晃动 | 优化导板安装结构以降低热应力集中；安装及检修时对导板焊缝进行100%表面无损探伤（MT/PT） | 受热面管子泄漏：管子泄漏会引发炉膛负压剧烈波动且补水量增大，导板断裂则主要表现为机械撞击与振动 | 高压焊工1名、钳工2名；工时12h（置信：经验值） | 超声波探伤仪、磁粉探伤仪、电焊机、起重倒链（置信：经验值） | 匹配材质的合金焊条、滑动导板备件、紧固螺栓（置信：经验值） | 炉内动火作业需办理动火票并检测可燃气体浓度，严防高空坠落（DL/T 748.2-2018，置信：标准值） | 焊缝表面及内部无裂纹，无损探伤（UT/MT）100%合格，管屏振动位移恢复至<2mm（DL/T 869-2012，置信：标准值） |