| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 支吊架系统整体承载失效与冷热态位移受阻 | 变形；异常振动 | 机械；热 | 危急 | 烟道支吊架在冷热态交变过程中，由于多组弹簧性能退化或卡涩耦合，导致系统整体应力分布失衡，阻碍烟道设计膨胀位移，引发管系结构屈服与剧烈振动 | 烟道整体出现异常低频振动；膨胀节被拉扯变形或撕裂；部分支吊架吊杆呈现非垂直受力状态；烟道外壳出现局部屈服裂纹 | [物理]烟道振动速度>7.1mm/s（适用：额定工况下烟道外壳表面，置信：经验值）；[状态量]吊杆偏斜角>3°（适用：热态运行时，置信：经验值）；[状态量]支吊架实际位移偏差>设计值的10%（适用：冷热态对比，置信：经验值） | [离线]振动速度传感器；[离线]激光对中仪；[离线]应力应变片；[离线]全站仪 | 关键判据：振动超标且伴随膨胀节变形及吊杆大面积偏斜。鉴别要点：与单一吊杆断裂区分——若仅局部单点振动且应力剧增，多为单点断裂；若整体管系振动频移、多点位移受阻，则为系统级承载失效 | [经验级]根本处理：重新进行管系应力分析，整体调整或更换失效支吊架，恢复设计冷热态位移参数；临时处理：在振动剧烈部位增设临时限位或刚性支撑以降低振幅，待停机后彻底调整 | 定期进行冷热态支吊架专项检查与受力校核；运行中严格控制烟气温度变化率，避免剧烈热冲击 | 单一吊杆断裂或松脱：区分要点在于单点失效主要表现为局部应力集中与管壁局部下塌，而系统级失效表现为整体振动与膨胀受阻 | 钳工4名、起重工2名；工时16-24h（置信：经验值） | 振动分析仪、应力测试仪、全站仪、手拉葫芦、电焊机（置信：经验值） | 弹簧支吊架总成、恒力弹簧、销轴、膨胀节备件（置信：经验值） | 高空作业必须佩戴安全带，严格遵守DL/T 869-2012热机检修安全规程，防止高空坠物（置信：标准值） | 支吊架冷热态位移偏差<设计值的10%，烟道整体振动速度<4.5mm/s，符合DL/T 869-2012要求（置信：标准值） |