| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 耐磨衬里磨损脱落 | 磨损；脱落 | 机械；热 | 严重 | 高速含尘烟气长期冲刷衬里表面，导致耐磨层减薄；局部区域因施工缺陷或热应力导致整块脱落，丧失对金属受热面的保护功能 | 局部金属管壁超温；排烟温度异常升高；停炉检查可见衬里脱落及金属表面磨痕 | [热学]受热面外壁温度>450℃（适用：燃机排气段，置信：经验值）；[物理]衬里剩余厚度<50%初始厚度（适用：任意区域，置信：经验值）；[物理]排烟温度较设计值升高>10℃（适用：额定工况，置信：经验值） | [在线]管壁温度热电偶；[在线]排烟温度测点；[离线]内窥镜；[离线]超声波测厚仪 | 关键判据：管壁温度超限且排烟温度异常升高。鉴别要点：与受热面内部结垢堵塞鉴别——若管壁温度局部骤升且伴随系统压差增大，多为内部结垢；若外壁宏观检查发现衬里脱落且管材有明显外部冲刷痕迹，则确认为衬里脱落磨损 | [规程级]根本处理：清除损坏衬里，按设计规范重新敷设耐磨浇注料并严格烘炉；临时处理：对脱落面积较小且非关键部位，可降低机组负荷运行以控制管壁温度，待计划停机处理 | 严格控制入炉粉尘浓度；定期停炉检查衬里磨损及脱落情况；选用抗冲刷性能更优的耐磨材料优化施工工艺 | 受热面管内壁结垢：管壁温度升高但外壁宏观检查无衬里脱落，且系统介质流动压差显著增大 | 筑炉工2名、钳工1名；工时48-72h（置信：经验值） | 内窥镜、超声波测厚仪、气动喷涂料设备、振捣棒（置信：经验值） | 耐磨浇注料、耐火保温砖、锚固钉、高温粘结剂（置信：经验值） | 炉内检修必须办理有限空间作业票，强制通风及检测合格后方可进入（置信：经验值） | 衬里材料施工及烘干质量符合设计技术规范要求，无贯穿性裂纹及大面积脱落（置信：经验值） |