| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 集箱内壁氧腐蚀 | 腐蚀 | 化学；机械 | 严重 | 给水溶解氧超标或化学水处理不良，在集箱内壁形成氧浓度差电池，产生局部溃疡性腐蚀，严重时减薄穿透管壁 | 给水溶解氧超标；定期排污有铁锈水；下集箱疏水管排出红褐色液体 | [化学]给水溶解氧>7μg/L（适用：超临界机组，GB/T 12145-2016，置信：标准值）；[化学]炉水含铁量>30μg/L（适用：正常运行工况，置信：经验值） | [在线]溶氧在线分析仪；[在线]水电导率仪；[离线]炉水取样铁含量化验 | 关键判据：溶氧超标伴随炉水铁含量急剧上升。鉴别要点：与二氧化碳腐蚀区分，氧腐蚀呈溃疡状坑洞且多发生于下集箱积水区及水位波动区，而二氧化碳腐蚀呈均匀酸性腐蚀减薄 | [经验级]根本处理：停炉排空炉水，进行内部打磨除锈直至露出金属光泽，根据测厚情况补焊或更换集箱段；临时处理：加强化学加药（联氨）除氧，加大连续排污换水 | 严格监控除氧器运行工况；确保凝结水精处理系统正常运行；定期进行化学清洗；提升前置水处理滤膜过滤效率 | 集箱外壁应力腐蚀开裂：区分要点在于应力腐蚀发生于外壁受拉应力区且伴随Cl-等介质，而氧腐蚀发生于内壁接触水侧且呈坑状 | 高压焊工2名、化学检验工1名；工时48-72h（置信：经验值） | 超声波测厚仪、内窥镜、角磨机、电焊机（置信：经验值） | 联氨、氨水、补焊用同材质焊材、探伤试块（置信：经验值） | 进入集箱内部需办理有限空间作业票，强制通风并设专人监护；DL/T 869-2012（置信：标准值） | 焊缝无损探伤（RT/UT）100%合格，系统水压试验无渗漏，给水溶氧恢复<7μg/L；DL/T 869-2012、GB/T 12145-2016（置信：标准值） |
| 集箱管座角焊缝裂纹 | 裂纹 | 机械；热 | 危急 | 机组频繁启停导致热应力交变，叠加集箱与管屏膨胀差产生的机械应力，在应力集中的管座角焊缝处萌生疲劳裂纹并扩展 | 集箱外部保温层有水渍或蒸汽泄漏声；运行中炉管两侧压差异常增大；声学泄漏报警 | [物理]管壁温差变化率>5℃/min（适用：机组冷态启动工况，置信：经验值）；[状态量]角焊缝表面裂纹长度>2mm（适用：停机无损检测，置信：经验值） | [在线]声发射泄漏监测仪；[离线]磁粉探伤(MT)；[离线]渗透探伤(PT)；[离线]相控阵超声(PAUT) | 关键判据：声发射报警且停机后MT/PT检测发现管座根部表面开口性缺陷。鉴别要点：与管材自身母材夹层裂纹区分，角焊缝裂纹起源于焊接热影响区且沿管子轴向或焊缝向母材延伸 | [经验级]根本处理：彻底打磨消除裂纹，做PT确认，按原工艺重新补焊并热处理；临时处理：无，须立即停机处理，有爆管泄漏风险 | 优化机组启停速率，严格控制升温升压曲线；检修时对高应力管座进行100%无损探伤抽查 | 水冷壁管磨损爆管：区分要点在于磨损爆管多发生在管屏迎风面且无焊缝关联，而本故障严格沿管座角焊缝发生 | 检修钳工2名、高压焊工2名、无损检测人员2名；工时24-48h（置信：经验值） | 磁粉探伤仪、渗透探伤剂、打磨机、热处理设备、射线探伤机（置信：经验值） | 同材质焊条/焊丝、保温材料、无损检测试剂（置信：经验值） | 高温区域作业需防烫伤，打磨及焊接时需搭设防火毯；DL/T 869-2012（置信：标准值） | 焊缝外观无咬边气孔，MT/PT及RT/UT复检无超标缺陷，硬度测试合格；DL/T 869-2012（置信：标准值） |
| 集箱手孔/疏水管接口泄漏 | 泄漏 | 机械 | 严重 | 由于密封垫片老化失效、螺栓预紧力不均或热胀冷缩交变导致法兰面/焊缝处密封破坏，介质外泄 | 保温材料潮湿有蒸汽冒出；现场有明显的蒸汽泄漏啸叫声；局部环境温度异常升高 | [物理]泄漏蒸汽量肉眼可见（适用：运行巡检，置信：经验值）；[物理]接口附近环境温度异常升高>10℃（适用：红外测温比对，置信：经验值） | [在线]现场巡听音棒；[带电]红外热成像仪；[离线]停机后着色探伤(PT) | 关键判据：红外热像图显示接口处局部高温热斑且伴随声学异常。鉴别要点：与安全阀排汽区分，安全阀排汽有特定管路走向且声音具节律性，接口泄漏声音连续且热斑集中在法兰或焊缝根部 | [经验级]根本处理：停机泄压降温，更换金属石墨缠绕垫片或重新焊接接口，对角均匀紧固螺栓至规定力矩；临时处理：采用带压堵漏技术注入密封剂封堵 | 检修时严格按力矩矩阵表紧固螺栓；定期更换老化密封垫片；避免机组负荷剧烈波动 | 集箱本体砂眼泄漏：区分要点在于砂眼泄漏点随机分布于集箱筒身，而接口泄漏严格局限于法兰或管座连接处 | 管工2名、钳工1名；工时6-8h（置信：经验值） | 扭力扳手、红外热像仪、带压堵漏工具、角磨机（置信：经验值） | 金属缠绕垫片、密封胶、螺栓防咬合剂（置信：经验值） | 带压堵漏作业需穿戴防烫服，严格按压力等级操作；DL/T 869-2012（置信：标准值） | 水压试验保压30分钟无压降且目测无泄漏，法兰间隙均匀；GB/T 50273-2009（置信：标准值） |