| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 集箱管座角焊缝裂纹 | 泄漏；破裂 | 机械；热 | 危急 | 集箱管座角焊缝因结构不连续、焊接残余应力及交变热应力作用，产生疲劳裂纹并扩展，导致介质泄漏 | 集箱附近有异常泄漏声；保温层潮湿或渗漏；汽水流量异常偏差 | [声学]泄漏声压>60dB（适用：运行巡检，置信：经验值）；[状态]排烟温度异常升高（适用：正常运行，置信：经验值） | [在线]声学检漏传感器；[离线]目视检查；[离线]渗透检测 | 关键判据：声学传感器捕捉到高频泄漏信号且排烟温度异常升高。鉴别要点：与炉管泄漏区分，需结合内窥镜或外观检查确认裂纹位于集箱管座角焊缝处，而非受热面管直管段 | [经验级]根本处理：停机后打磨裂纹，进行补焊或更换管座，并进行无损检测；临时处理：无，须立即停机处理 | 优化焊接工艺减少残余应力；控制启停速率以减少热应力冲击 | 水冷壁管泄漏：区分要点在于泄漏位置，水冷壁管泄漏通常位于炉膛区域，而集箱位于炉外，通过听声和外观位置检查区分 | 焊工2名、探伤工1名；工时12-24h（置信：经验值） | 角磨机、焊机、渗透探伤剂、内窥镜（置信：经验值） | 焊条、管座备件、保温材料（置信：经验值） | 严格执行动火作业制度；进入受限空间需通风监测；防止烫伤（DL/T 869-2012，标准值）（置信：标准值） | 焊缝表面无裂纹、气孔；无损检测符合DL/T 869-2012要求；耐压试验无泄漏（DL/T 869-2012，标准值）（置信：标准值） |
| 集箱内壁腐蚀减薄 | 磨损；老化 | 化学；机械 | 严重 | 给水中的氧或酸性物质在高温下对集箱内壁产生化学或电化学腐蚀，导致壁厚减薄，承压能力下降 | 汽水品质恶化（如铁含量升高）；集箱外壁测厚数值低于设计值 | [化学]蒸汽铁含量>20μg/kg（适用：正常运行，GB/T 12145-2016 表4，置信：标准值）；[几何]壁厚减薄量>设计壁厚的20%（适用：停机检查，置信：经验值） | [离线]超声波测厚仪；[在线]水质化学仪表 | 关键判据：超声波测厚发现集箱本体壁厚显著减薄，且汽水监督铁含量长期偏高。鉴别要点：与外部磨损减薄区分，外部磨损通常有明显的冲刷痕迹且发生在特定迎风面，内壁腐蚀则分布较均匀且伴随水质异常 | [经验级]根本处理：评估剩余寿命，若减薄严重则更换集箱；临时处理：降参数运行并加强监测 | 严格控制给水品质，保证除氧器和加药系统正常运行；定期进行壁厚检测 | 外部冲刷磨损：区分要点在于外部冲刷通常有肉眼可见的流道痕迹或防磨层破损，内壁腐蚀则外壁光滑且测厚显示内部减薄 | 钳工2名、探伤工1名；工时8-16h（置信：经验值） | 超声波测厚仪、内窥镜、切割工具（置信：经验值） | 新集箱、焊接材料、化学清洗剂（置信：经验值） | 吊装作业需防坠落；进入容器前必须进行气体置换并办理受限空间作业票（GB 26164.1-2010，标准值）（置信：标准值） | 集箱最小壁厚满足强度计算要求；水质指标合格（GB/T 12145-2016，标准值）（置信：标准值） |