| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 蒸发器管爆管泄漏 | 泄漏；破裂 | 机械；热 | 危急 | 管壁因高温腐蚀减薄或热疲劳产生裂纹，在内部工质压力下发生穿透性破裂，导致汽水混合物大量喷出 | 炉膛负压骤降并变正压；蒸汽流量异常大于给水流量；管排附近有强烈泄漏汽流声；引风机电流增大 | [物理]给水流量与蒸汽流量差值>50t/h（适用：大型燃气轮机联合循环机组，置信：经验值）；[热力]炉膛压力>0Pa（适用：运行工况，置信：经验值） | [在线]炉膛压力变送器；[在线]给水/蒸汽流量计；[在线]声学泄漏监测仪 | 关键判据：给水流量>蒸汽流量且炉膛压力突变为正压。鉴别要点：若排烟温度同时骤降，需与省煤器管泄漏区分（省煤器泄漏排烟温度降低更显著且发生在尾部烟道） | [经验级]根本处理：立即停炉冷却，切除余热锅炉，进入炉膛定位泄漏管，进行更换或打磨补焊；临时处理：无，须立即停机处理 | 严格控制汽包水位及水质指标避免氧腐蚀；定期对弯头及迎流面管排进行壁厚超声波测量 | 省煤器管泄漏：省煤器泄漏发生在尾部低温烟道，引风机电流增大但炉膛受热面温度变化不如蒸发器剧烈 | 高压焊工2名、钳工2名；工时48-72h（置信：经验值） | 内窥镜、超声波测厚仪、直流氩弧焊机、角磨机、坡口机（置信：经验值） | 同材质同规格蒸发器管段、合金焊丝、管堵（置信：经验值） | 停炉后需自然通风冷却，待炉膛温度降至50℃以下且检测有害气体合格后方可进入，办理有限空间作业票（DL/T 869-2012，置信：标准值） | 焊缝外观成型良好，100%射线探伤或超声波探伤合格，整体水压试验无渗漏（DL/T 869-2012，置信：标准值） |
| 蒸发器管内壁结垢 | 结垢；堵塞 | 化学；热 | 严重 | 给水中的硬度离子或铁氧化物在管内受热面沉积，形成致密水垢，导致管壁热阻急剧增加，传热恶化 | 蒸发量下降，达到同等蒸汽量所需燃气轮机负荷增加；管壁金属温度整体偏高；汽包压力波动 | [热力]传热端差>15℃（适用：额定工况，置信：经验值）；[化学]炉水电导率>10μS/cm（适用：高压汽包炉水，置信：经验值） | [在线]DCS蒸发量及壁温趋势记录；[在线]汽水电导率在线分析仪；[离线]管样割管检查 | 关键判据：同等燃气轮机排气参数下蒸发量明显下降且管壁温度普遍超温。鉴别要点：若仅局部管段超温，应排除管内异物堵塞（堵塞通常为单根或少数管子局部超温，结垢为整片管屏系统性超温） | [经验级]根本处理：采用化学清洗（如氨基磺酸或柠檬酸）彻底清除管内水垢，清洗后进行钝化处理；临时处理：降低燃气轮机负荷运行，控制管壁温度不越限 | 提高锅炉给水水质，加强磷酸盐加药处理；定期进行炉水水质化验及结垢量监测 | 蒸发器管内异物堵塞：异物堵塞会导致单根或局部管子出现显著的超温与流量偏差，而结垢表现为整体性换热效率下降 | 化学清洗工4名、操作工2名；工时72-120h（置信：经验值） | 化学清洗循环泵、临时管道、酸碱浓度检测箱、红外测温仪（置信：经验值） | 化学清洗剂（柠檬酸/氨基磺酸）、缓蚀剂、钝化剂（置信：经验值） | 化学清洗期间需严格监测酸碱浓度及铁离子含量，废液需中和达标后排放，操作人员需穿戴防酸碱防护服（DL/T 794-2012，置信：标准值） | 清洗后管内表面清洁无二次锈，腐蚀速率<6g/m²，除垢率>90%（DL/T 794-2012，置信：标准值） |
| 蒸发器管外壁积灰 | 积灰；性能退化 | 环境；热 | 一般 | 燃气轮机排气中的微小颗粒及未完全燃烧物附着在蒸发器翅片管外壁，增加热阻，导致换热效率下降 | 排烟温度逐渐升高；蒸发器进出口烟气压差增大；燃气轮机背压可能略有升高 | [热力]排烟温度升高>10℃（适用：相同负荷对比，置信：经验值）；[物理]烟气侧压差增加>200Pa（适用：运行工况，置信：经验值） | [在线]烟气温度热电偶；[在线]烟气差压变送器；[离线]停炉后宏观检查及称重法测定积灰量 | 关键判据：烟气侧压差增大且排烟温度同步升高。鉴别要点：若压差急剧增大伴随引风机喘振，需与烟道积灰塌落或挡板故障区分（突发性变化通常非管壁积灰） | [经验级]根本处理：停炉降温后，使用高压水洗或压缩空气进行吹灰清洗，严重时采用化学清洗剂浸泡清洗翅片；临时处理：优化燃气轮机燃烧，增加在线蒸汽吹灰或声波吹灰频次 | 优化燃气轮机燃烧控制降低未燃尽碳排量；定期投入声波/激波吹灰器；保证烟道密封防止漏风 | 翅片管腐蚀破损：腐蚀通常伴随管壁减薄和局部泄漏，而单纯积灰仅表现为热力参数的渐进性偏移，无给水流量异常 | 清洗工3名；工时24-48h（置信：经验值） | 高压清洗机、空压机、高压水枪、专用翅片清洗喷头（置信：经验值） | 翅片管专用清洗剂、防护薄膜、工业废水收集箱（置信：经验值） | 高压水清洗时需确保余热锅炉完全解列且电气设备已防水隔离，清洗废水需统一收集处理（GB/T 34805-2017，置信：标准值） | 翅片管表面无明显积灰和结块，露出金属本色，烟气侧压差恢复至设计值±50Pa范围内（置信：经验值） |