| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 过热器出口集箱管座焊缝泄漏 | 泄漏 | 机械；热 | 危急 | 高温高压工况下，管座角焊缝处因结构应力集中、启停产生的交变热应力引发疲劳裂纹，最终穿透管壁导致内部蒸汽外泄 | 主蒸汽流量异常下降；炉膛内部伴有明显蒸汽喷射异响；集箱周围保温层渗水潮湿；机组补水量异常上升 | [热]主蒸汽流量偏差>5%（置信：经验值）；[物理]炉膛内蒸汽泄漏声强>60dB（置信：经验值） | [在线]主蒸汽流量变送器；[离线]红外热像仪；[离线]声学泄漏检测仪 | 关键判据为机组补水量上升且主蒸汽流量与给水流量出现显著差值；鉴别要点：若仅给水流量大于蒸汽流量且凝汽器液位正常，可排除内部管束泄漏，结合声学检测定位至集箱外部管座处即可确诊 | [经验级]根本处理：停炉冷却后打磨缺陷部位至母材，重新按规范进行焊接及热处理；临时处理：无，须立即降负荷停机处理 | 优化启停机速率以降低热应力交变幅值；定期检修期间对高应力管座角焊缝进行无损探伤抽查 | 过热器管束内部泄漏 | 高压焊工2名、钳工2名；工时24-48h（置信：经验值） | 焊机、红外热像仪、超声波探伤仪、射线探伤仪（置信：经验值） | 同材质焊丝、保温棉、专用管座备件（置信：经验值） | 停炉后需待炉膛温度降至安全范围方可进入，进入前须测定内部有害气体浓度并办理有限空间作业票（DL/T 869-2012，置信：标准值） | 焊缝表面及内部无裂纹、未熔合等缺陷，射线探伤及超声波探伤达到Ⅱ级及以上合格标准（DL/T 869-2012，置信：标准值） |
| 过热器出口集箱短管过热爆管 | 破裂 | 热 | 危急 | 集箱短管段因蒸汽流量分配不均导致局部管壁温度长期超温，材料珠光体球化加速、持久强度下降，最终发生蠕变胀粗并破裂 | 出口汽温明显偏离设定值；爆管瞬间炉膛负压急剧变正压；就地检查发现金属外壁有严重氧化剥落，管径明显胀粗 | [热]出口蒸汽温度>550℃（置信：经验值）；[物理]管径胀粗量>原外径的2.5%（置信：经验值） | [在线]出口蒸汽温度热电偶；[离线]超声波测厚仪；[离线]激光游标卡尺 | 关键判据为运行期出口汽温异常偏高且伴随爆管后负压剧烈波动；鉴别要点：若爆管前伴随汽温长期超温且管材外壁有厚重氧化皮，可判定为长期超温蠕变爆管，以此区别于水击等纯机械力引发的瞬间破裂 | [经验级]根本处理：切除并更换胀粗及破裂的短管段，复核并优化内部节流孔板尺寸以改善流量分配；临时处理：无，须立即紧急停炉处理 | 优化燃烧器运行工况防止局部热负荷偏斜；定期开展金属光谱分析及高温蠕变监督检验 | 过热器集箱内部隔板脱落 | 管工2名、高压焊工2名；工时16-24h（置信：经验值） | 气割设备、氩弧焊机、测厚仪、金相分析仪（置信：经验值） | 同规格高温合金钢管段、氩气、节流孔板（置信：经验值） | 泄压至零且壁温降至常温后方可进行切割打磨作业，严禁带压施焊修复（DL/T 869-2012，置信：标准值） | 新焊缝无损探伤100%合格，管子胀粗量在允许公差范围内，水压试验无渗漏（DL/T 869-2012，置信：标准值） |
| 集箱手孔/封头密封垫片泄漏 | 泄漏 | 机械 | 严重 | 长期高温高压运行导致金属石墨复合垫片或金属环焊缝发生弹性失效与老化，回弹率下降，密封比压不足引发介质向外渗漏 | 集箱端部封头或手孔位置可见蒸汽喷出或汽水混合物滴漏；局部区域保温层被冲刷破损；周围环境湿度异常升高 | [物理]泄漏蒸汽流速>15m/s（置信：经验值）；[化学]凝结水氯离子含量异常（置信：经验值） | [在线]现场巡检目视检查；[离线]便携式声学检漏仪；[离线]热成像仪 | 关键判据为封头或手孔外部保温层出现明显水渍且有声学泄漏信号；鉴别要点：若汽水质化验显示凝结水氯离子等杂质异常升高，提示有给水渗漏，需与管束受热面泄漏结合排查，通过局部超声信号精准定位以区分 | [经验级]根本处理：待停机降温降压后，拆卸手孔法兰，清理密封面并更换同等级耐高温密封垫片；临时处理：在确保安全距离的前提下，可采用带压堵漏技术进行外部封堵包扎 | 检修期严格检查密封面平整度，更换达到设计寿命的密封垫片，控制启停阶段的温升率防止法兰内外温差过大 | 集箱管座角焊缝泄漏 | 钳工3名；工时8-12h（置信：经验值） | 专用法兰液压扳手、防爆扳手、带压堵漏注胶枪（置信：经验值） | 高温高压金属石墨垫片、法兰紧固螺栓、密封胶（置信：经验值） | 严禁带压紧固法兰螺栓，必须确认系统已完全泄压至大气压且余热散发完毕后方可拆卸检修（DL/T 869-2012，置信：标准值） | 法兰密封面无贯穿性划痕，更换垫片后进行额定压力的水压试验保压30分钟无压降及渗漏（GB/T 12145-2016，置信：标准值） |