| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 过热器管屏爆管 | 破裂；泄漏 | 机械；热 | 危急 | HRSG过热器管屏长期在高温高压环境下运行，因管材蠕变、过热、氧化减薄或水质腐蚀导致管壁无法承受内部压力而发生破裂泄漏，是电厂强迫停机的主要原因之一 | 炉管泄漏声、炉膛压力异常波动、排烟温度降低、蒸汽流量与给水流量不匹配 | [物理]管壁减薄量>原壁厚的30%（置信：经验值）；[热]管屏金属温度>设计额定温度（置信：经验值）；[化学]蒸汽氢电导率>0.3μS/cm（适用：凝汽式电厂，DL/T 805-2016，置信：标准值） | [在线]炉管泄漏监测装置；[在线]管壁温度测点；[在线]蒸汽品质在线仪表；[离线]超声波测厚仪 | 关键判据：炉管泄漏监测装置报警且伴随炉膛压力正摆动；鉴别要点：需与炉内水冷壁泄漏区分，检查泄漏点位置是否位于过热器区域及该区域管壁温度历史记录是否超温 | [规程级]根本处理：隔离系统，切除受损管段，焊接同材质新管段（DL/T 869-2012）；临时处理：无，须立即停机处理 | 严格控制蒸汽品质，防止管内结垢；优化燃烧调整，防止管屏局部超温；定期进行管壁测厚和金相检查 | 水冷壁爆管：区分要点在于泄漏点位置分布及受热面区域，水冷壁位于炉膛下部，过热器位于水平烟道 | 焊工4名、钳工2名；工时24-48h（置信：经验值） | 氩弧焊机、角磨机、坡口机、内窥镜、堵管工具（置信：经验值） | 过热器管材备件、焊丝、氩气（置信：经验值） | 必须执行工作票制度，进入炉膛需强制通风，检测合格方可进入；高处作业需系安全带（GB 26859-2011，标准值）（置信：标准值） | 焊缝表面无裂纹、未熔合等缺陷，无损检测合格（DL/T 869-2012，标准值）；管通球试验合格（DL/T 869-2012，标准值）（置信：标准值） |
| 过热器管屏积灰结垢 | 积灰；结垢 | 机械；环境 | 一般 | 烟气中的飞灰颗粒沉积在过热器管屏表面，或燃油/燃气燃烧不充分产生的积碳附着，导致传热效率下降，增加烟道阻力，严重时引起“塌灰” | 排烟温度升高、省煤器出口烟温升高、烟道阻力增加、引风机电流增大 | [物理]过热器进出口烟温差>设计值15℃（置信：经验值）；[热]排烟温度>设计值10℃（置信：经验值） | [在线]烟温测点；[在线]炉膛负压表；[离线]内窥镜检查 | 关键判据：排烟温度持续升高且伴随烟道阻力增加；鉴别要点：需与受热面结渣（高温熔融粘结）区分，积灰通常松散，通过吹灰可明显改善，而结渣质地坚硬难清除 | [经验级]根本处理：停炉后使用机械清灰或水冲洗；临时处理：调整吹灰频率和蒸汽压力，加强运行吹灰 | 定期吹灰，优化燃烧配风，保证燃油雾化质量或燃煤细度，控制过量空气系数 | 受热面结渣：区分要点在于沉积物的物理形态，积灰松散，结渣坚硬且多发生在高温区 | 钳工2名；工时8h（单次清理）（置信：经验值） | 高压水清洗机、压缩空气吹灰设备、防护服（置信：经验值） | 工业水、清洗剂（置信：经验值） | 清灰作业需佩戴防尘口罩和护目镜，防止吸入粉尘；高压水清洗需注意电气设备绝缘（GB 26164.1-2010，标准值）（置信：标准值） | 管屏表面清洁无积灰，目视检查可见金属光泽；受热面传热效率恢复，排烟温度恢复正常（置信：经验值） |
| 过热器管屏高温蠕变 | 变形；老化 | 热；机械 | 严重 | 管屏长期处于超温或高温状态下运行，金属原子发生扩散和位错运动，导致管径发生永久性胀粗，壁厚减薄，最终引发蠕变断裂 | 管径胀粗、管壁表面出现氧化皮剥落、宏观检查发现鼓包变形 | [物理]管径蠕变胀粗率>2.5%（碳钢）或>1%（合金钢）（置信：经验值）；[热]管壁金属温度>材料许用温度（置信：经验值） | [离线]游标卡尺；[离线]氧化皮测厚仪；[离线]金相显微镜 | 关键判据：金相组织出现珠光体球化或蠕变孔洞，且伴随管径胀粗；鉴别要点：需与短时过热引起的塑性变形区分，蠕变是长期高温累积过程，通常伴随严重的氧化皮，而短时过热通常管壁颜色变化剧烈但氧化较轻 | [规程级]根本处理：更换已发生蠕变变形的管屏管段（DL/T 438-2018）；临时处理：无，须尽快更换 | 严格控制汽温和壁温，严禁超温运行；定期进行管壁寿命评估和金相监督 | 短时过热爆管：区分要点在于金相组织变化和运行历史，蠕变有长期高温史，短时过热通常伴随突发工况 | 焊工2名、金属检验员1名；工时12h（置信：经验值） | 硬度计、金相复膜工具、切管机（置信：经验值） | 备用管段、金相耗材（置信：经验值） | 金属检验需严格执行防烫伤措施；切割管段时需固定好防止滑落伤人（GB 26164.1-2010，标准值）（置信：标准值） | 更换管段硬度在标准范围内（DL/T 438-2018，标准值）；金相组织老化评级在合格范围内（DL/T 438-2018，标准值）（置信：标准值） |
| 过热器管屏热偏差 | 温度异常；性能退化 | 热；控制 | 一般 | 由于烟气侧温度场分布不均或蒸汽侧流量分配不均，导致并列管屏中部分管子壁温超出平均值，造成局部超温，加速材料老化 | 同屏管壁温度分布不均，部分管子壁温报警，单管温差大 | [热]同屏各管壁温度偏差>30℃（置信：经验值）；[热]最高壁温>材料允许极限温度（置信：经验值） | [在线]炉管壁温无线监测系统；[在线]集箱出口热电偶 | 关键判据：同屏管壁温度差值超过阈值且呈稳定分布；鉴别要点：需与测温元件故障引起的虚假信号区分，通过检查测温回路及对比相邻测点判断 | [经验级]根本处理：检查并修复节流孔圈，调整燃烧器倾角或气流分配；临时处理：调整运行参数，降低整体负荷，避免超温管段进一步恶化 | 燃烧调整优化，消除烟气偏差；检修时检查并清理节流装置，保证蒸汽流量均匀 | 测温回路故障：区分要点在于信号特征，回路故障通常信号跳变或无变化，热偏差则呈规律性分布 | 热工2名、钳工2名；工时16h（置信：经验值） | 热电偶校验仪、内窥镜、扳手（置信：经验值） | 节流孔圈备件、密封垫片（置信：经验值） | 检修前需确认系统隔离泄压；热工校验需防触电（GB 26860-2011，标准值）（置信：标准值） | 壁温测值偏差在允许范围内，无长期超温报警（置信：经验值） |