| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 陶瓷绝缘子绝缘老化与积污闪络 | 绝缘老化；电腐蚀 | 绝缘 | 严重 | 表面长期积聚粉尘污秽且受潮，导致表面泄漏电流增大、局部电弧放电，造成绝缘材料发热碳化、釉面剥落及介电强度下降 | 绝缘子表面有明显放电灼伤痕迹与爬电通道；夜间或高湿环境下可见明显电晕或局部电弧蓝光；伴随异常放电声；保护装置可能报接地故障 | [电气]绝缘电阻<1MΩ（适用：高压绝缘子测量，DL/T 596-2021 表20，置信：标准值）；[电气]直流耐压泄漏电流>10μA（适用：额定电压>10kV，DL/T 596-2021，置信：标准值） | [离线]2500V兆欧表；[离线]直流耐压试验设备；[离线]红外热成像仪；[离线]超声波局放检测仪 | 关键判据：绝缘电阻大幅下降且红外测得表面存在局部温升。鉴别要点：若整体绝缘电阻均下降且无局部集中发热点，多为内部受潮或电缆整体老化（非表面污秽）；若仅表面釉面受损处发热，则为表面污秽闪络老化 | [规程级]根本处理：停电拆除绝缘子，使用绝缘清洗剂彻底清除表面污秽，打磨碳化层并涂覆防污闪RTV涂料，若瓷件有裂纹则整体更换；临时处理：无，须立即停电处理 | 定期清扫绝缘子表面污秽；高污秽等级区域涂覆防污闪涂料（RTV/PRTV）；加强防潮防渗漏措施 | 内部受潮：区分要点为内部受潮多表现为整体绝缘电阻偏低且无表面放电痕迹，而污秽老化多伴随表面爬电与明显发热点 | 电气检修工2名；工时4-6h（置信：经验值） | 2500V兆欧表、直流耐压成套设备、红外热成像仪、绝缘清洗工具（置信：经验值） | 绝缘清洗剂、防污闪RTV涂料、同型号陶瓷绝缘子备件、抹布（置信：经验值） | 必须严格执行停电、验电、挂接地线安全规程；高压试验区域必须设安全围栏（DL/T 474.1-2018，置信：标准值） | 绝缘电阻测量值应满足DL/T 596-2021要求且无明显局部发热，外观无裂纹与闪络痕迹（DL/T 596-2021，置信：标准值） |
| 绝缘件（陶瓷绝缘子）污闪击穿 | 绝缘老化；电腐蚀 | 绝缘；化学 | 危急 | 绝缘子表面积聚粉尘并受潮，导电性液体渗入绝缘缝隙，导致表面爬电或体积击穿，引发高压带电体对地短路 | 绝缘子表面有树枝状放电灼伤痕迹；陶瓷件表面釉层剥落或存在贯穿性裂纹；高压回路发生接地报警跳闸 | [电气]绝缘电阻<100MΩ（适用：清扫后测量，置信：经验值）；[状态量]表面等值附盐密度>0.35mg/cm²（适用：重污染区域，置信：经验值） | [离线]2500V兆欧表绝缘电阻测试；[离线]附盐密度测量；[带电]紫外成像仪 | 关键判据：绝缘电阻显著下降且紫外成像检测到放电光子。鉴别要点：若绝缘电阻正常但局部有放电声，多为金具接触不良导致的火花放电而非绝缘子本体污闪 | [经验级]根本处理：更换已击穿的绝缘子，清理相邻绝缘子表面污秽并涂刷RTV防污闪涂料；临时处理：无，须立即停机处理 | 加强绝缘件的清扫维护频次；对重污秽区域提升绝缘爬距等级或加装硅橡胶增爬裙 | 绝缘子机械断裂：区分要点为断裂通常发生在陶瓷法兰根部，断面无电弧烧蚀痕迹，且多由异常机械应力引起 | 高压电工2名、起重工1名；工时6-8h（置信：经验值） | 2500V兆欧表、紫外成像仪、绝缘电阻测试仪、力矩扳手（置信：经验值） | 同规格陶瓷绝缘子、RTV防污闪涂料、无水乙醇清洗剂（置信：经验值） | 必须严格执行停电、验电、挂接地线安全措施，邻近设备需装设遮栏（DL/T 736-2010，置信：标准值） | 绝缘电阻恢复至>1000MΩ，工频耐压试验无击穿或闪络（GB/T 775.2-2003，置信：标准值） |
