| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 补偿器热循环疲劳破裂 | 裂纹；泄漏 | 机械；热 | 严重 | 燃气轮机启停或负荷变动引发热循环交变应力，导致非金属蒙皮及骨架产生疲劳裂纹并扩展贯穿，最终造成烟气外漏 | 补偿器外部保温层出现局部烟气飘漏；壳体表面局部温升；运行期间炉膛负压波动变大 | [物理]蒙皮表面温度>设计值（适用：燃气轮机启停阶段，置信：经验值）；[状态量]炉膛负压波动幅度>±200Pa（适用：额定负荷工况，置信：经验值） | [在线]炉膛负压变送器；[离线]红外热像仪 | 关键判据：负压波动伴随局部外壳温升。鉴别要点：与管束内漏区分，若停机保压后负压不跌落且外部可见明显漏点，判定为补偿器外泄而非受热面管束内部泄漏 | [经验级]根本处理：停炉冷却后拆除外部保温，更换整体非金属蒙皮圈带并重新砌筑耐火层；临时处理：采用高温陶瓷纤维毯填塞漏点，外部包裹薄钢板做临时封堵 | 优化启停机曲线降低热应力冲击；定期利用检修窗口进行无损检测 | 烟道磨损泄漏：区分要点为磨损多发生在烟道挡板或弯头冲刷处且管壁减薄明显，而本故障发生在补偿器柔性节 | 钳工2名、保温工1名；工时16-24h（置信：经验值） | 扭力扳手、红外热像仪、电焊机（置信：经验值） | 非金属蒙皮圈带、硅酸铝针刺毯、不锈钢丝网（置信：经验值） | 进入烟道前需办理有限空间作业票，确认炉内温度降至40℃以下并强制通风（DL/T 869-2012，置信：标准值） | 补偿器安装完毕后无泄漏，冷态气密性试验保压30min压降<5%（DL/T 869-2012，置信：标准值） |
| 补偿器腐蚀渗漏 | 腐蚀；泄漏 | 化学；机械 | 严重 | 烟气中酸性气体遇冷结露形成酸性液体，或锅炉壳程工作介质（锅炉水）渗漏接触引发电化学腐蚀，导致非金属及内部金属框架劣化穿透 | 补偿器下方有液体滴漏或结晶物；补焊处反复出现贯穿裂纹；局部保温层湿渍下坠 | [化学]烟气露点温度>烟气壁面温度（适用：低负荷或启停工况，置信：经验值）；[物理]烟管壁厚减薄>原壁厚20%（适用：腐蚀严重区域，置信：经验值） | [离线]超声波测厚仪；[离线]内窥镜 | 关键判据：局部减薄伴随渗水或结晶。鉴别要点：与单纯热疲劳裂纹区分，腐蚀渗漏多伴有结露水渍或白色结晶物，且多发生于死水区或底部 | [经验级]根本处理：清除腐蚀产物，挖补或更换被腐蚀的金属骨架及非金属蒙皮，调整锅炉水质消除内漏源；临时处理：外部涂抹耐高温防腐密封胶糊堵 | 控制锅炉水水质达标防止内漏；维持烟气入口温度高于酸露点温度10℃以上 | 法兰垫片老化泄漏：区分要点为法兰垫片泄漏痕迹集中在法兰接缝外缘，而本故障渗漏源在补偿器蒙皮本体或内部骨架焊缝处 | 钳工2名、焊工1名；工时12-16h（置信：经验值） | 超声波测厚仪、电焊机、角磨机（置信：经验值） | 耐高温防腐密封胶、同材质金属骨板、非金属蒙皮（置信：经验值） | 动火焊接需清理周围可燃保温物，配备灭火器（DL/T 869-2012，置信：标准值） | 焊缝表面进行100%渗透探伤（PT）无缺陷显示，气密试验合格（GB/T 12145-2016，置信：标准值） |
| 非金属补偿器老化破损 | 老化 | 机械；化学 | 危急 | 出口烟道非金属补偿器（蒙皮）长期受高温、高压及腐蚀性烟气冲刷，氟橡胶或硅胶玻纤布老化变脆并产生穿透性撕裂。 | 补偿器外部保温层被高压气流吹起或脱落；补偿器周围有强烈气流外泄声；引风机出力增加但炉膛负压难以维持。 | [物理]破损漏风面积>10cm²（适用：目视检查，置信：经验值）；[化学]局部烟气SO2浓度>30ppm（适用：环境检测，置信：经验值） | [在线]炉膛负压趋势监测；[离线]目视外观检查；[离线]便携式气体检测仪 | 关键判据：补偿器表面出现明显的气流喷射或保温层异常鼓包，伴随负压系统波动。鉴别要点：若负压难以维持且补偿器外观完好，应重点检查下游烟道或除尘器是否发生严重泄漏；若补偿器表面有明显撕裂且伴随气流声，判定为补偿器破损。 | [经验级]根本处理：停机降温，拆除旧蒙皮及保温层，按原设计图纸安装新蒙皮，确保压板螺栓扭矩均匀；临时处理：采用耐高温帆布配合高温密封胶进行外部多层缠绕包覆应急。 | 定期检查补偿器表面有无老化裂纹；避免烟温超温运行；减少烟道异常振动以延长蒙皮寿命。 | 烟道本体泄漏：区分要点在于泄漏点位置不同，本体泄漏多发生在焊缝或法兰处且伴有金属摩擦特征，补偿器泄漏位置必然位于柔性连接段。 | 铆工2名；工时8-12h（置信：经验值） | 扭力扳手、保温层剥离工具、气体检测仪（置信：经验值） | 非金属蒙皮组件、硅酸铝保温棉、高强螺栓（置信：经验值） | 更换作业前确认烟气已置换合格，严防残余有毒有害气体中毒（GBZ 2.1-2019 工作场所有害因素职业接触限值，置信：标准值） | 蒙皮安装平整无扭曲，压板紧固均匀，冷态气密性试验无气泡泄漏（GB 50264-2013 工业设备及管道绝热工程设计规范，置信：标准值） |
