| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| pH电极玻璃球泡老化或龟裂 | 老化；破裂 | 化学；机械 | 严重 | 长期高温水质冲刷或机械碰撞导致敏感玻璃膜产生微裂纹或渐近性溶解，致使氢离子响应斜率下降，膜电位失衡。 | DCS显示pH示值漂移或频繁死机；响应时间显著变长；标准液标定无法通过。 | [化学]理论斜率<55mV/pH（适用：25℃常规标定校验，置信：经验值）；[状态量]响应时间>60s（适用：在线工况条件，置信：经验值） | [离线]标准缓冲液校验仪；[离线]万用表（测内阻） | 关键判据：标定时斜率严重偏低且零点漂移大。鉴别要点：若斜率极低且万用表测得电极内阻异常偏高，可排除试剂污染或变送器故障，直接判定为电极老化或破裂。 | [经验级]根本处理：排空取样管线后拆卸电极，更换同型号新电极并进行两点标定；临时处理：无，须立即隔离取样流路并切换备用测量支路。 | 定期按厂家规定周期使用标准缓冲液进行清洗与标定；避免电极干涸暴露于空气中。 | 变送器故障：变送器故障通常导致信号完全丢失或固定满量程输出，而电极老化表现为斜率下降及响应迟缓。 | 仪表工1名；工时2-3h（置信：经验值） | pH标准缓冲液（pH4.0/7.0/9.0）；万用表；活动扳手（置信：经验值） | 同型号pH复合电极；O型密封圈（置信：经验值） | 检修前必须关闭取样管前后手动阀并泄压至零，佩戴防烫手套和护目镜（标准值，DL/T 774）（置信：标准值） | 玻璃电极标定斜率≥95%，零点漂移≤±10mV（标准值，DL/T 774）（置信：标准值） |
| 电极参考电解液流失或接液部堵塞 | 堵塞；泄漏 | 化学；机械 | 严重 | 高温高压水样冲刷导致陶瓷隔膜（盐桥）被杂质堵塞，或密封失效引起内部KCl电解液泄漏，致使测量回路开路或极化。 | 在线pH读数出现剧烈无规律跳动；水样流速变化对示值产生极度敏感的偏移影响。 | [物理]内阻>500MΩ（适用：电极回路阻抗测试，置信：经验值）；[状态量]读数波动>0.5pH（适用：水样流速稳定工况，置信：经验值） | [在线]pH变送器诊断功能（阻抗检测）；[离线]放大镜检查隔膜 | 关键判据：示值随流速剧变且变送器报高阻抗。鉴别要点：若轻敲电极外壳示值发生大幅跳变，且补充电解液后短时恢复，可排除取样管路混入气泡，判定为隔膜微堵或电解液干涸。 | [经验级]根本处理：拆下电极，在超声波清洗机中清洗隔膜，重新补充饱和KCl电解液并活化；临时处理：无，须立即停运该测量支路。 | 保证水样减压减温系统稳定运行，控制进入pH表的流量和压力在厂家规定范围内；定期更换电解液。 | 取样管路气泡：管路气泡也会造成读数跳动，但通常伴随流量计波动，且敲击管路时现象更明显，可通过检查排气阀排除。 | 仪表工1名；工时2h（置信：经验值） | 超声波清洗机；注射器；小号毛刷（置信：经验值） | 饱和KCl电解液；陶瓷隔膜清洗液（置信：经验值） | 接触电解液时佩戴化学防护手套，避免KCl溶液飞溅伤眼（标准值，GB/T 11651）（置信：标准值） | 电极响应稳定，流速变化±20%时示值波动<0.1pH（置信：经验值） |