| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 机械密封动静环面磨损 | 磨损 | 机械 | 严重 | 给水泵高频旋转导致动静环接触面摩擦，长期运行下液膜破坏发生干摩擦，致使密封端面出现物理磨损并丧失密封能力 | 泵体轴封处明显漏水；甩水现象随转速升高而加剧；密封压盖温度异常升高 | [物理]密封泄漏量>10ml/min（适用：高压给水泵轴封，置信：经验值）；[物理]密封压盖温度>80℃（适用：环境温度40℃，置信：经验值） | [在线]密封泄漏量监测计；[带电]红外测温仪；[离线]表面粗糙度仪 | ①关键判据：泄漏量超标且伴随压盖局部发热。②鉴别要点：若振动正常且发热仅局限于压盖处，可排除轴承故障或转子不平衡，判定为密封面磨损；若系统压力波动大且伴随管路水击声，则可能为系统汽蚀导致的密封瞬间吹开 | [经验级]根本处理：解体给水泵密封腔，抽出旧机械密封，更换全套机械密封组件并重新找正；临时处理：通过填料密封或外接冲洗水进行临时封水降压，待机 | 定期检查并冲洗密封冲洗水管路滤网，保证机封冲洗水畅通；严格控制给水泵运行工况，避免长期处于低流量或汽蚀状态运行 | 阀门盘根泄漏：发生于静止阀门法兰或阀杆处，不随泵体转子旋转改变，且无旋转摩擦发热现象 | 钳工2名；工时8-12h（置信：经验值） | 拉马、专用扳手、百分表、内六角扳手（置信：经验值） | 机械密封成套组件、密封圈、润滑脂（置信：经验值） | 检修前必须切断电机电源并挂牌；确认泵体完全冷却至常温方可作业；必须排空泵内残水并泄压至零（标准值，DL/T 5047-1995《电力建设施工技术规范 第2部分：锅炉机组》）（置信：标准值） | 密封静压试验保压30分钟无滴漏；运行中轴封泄漏量符合水泵运行规程要求（标准值，DL/T 5047-1995《电力建设施工技术规范 第2部分：锅炉机组》）（置信：标准值） |
| 机械密封O型圈老化腐蚀 | 老化；泄漏 | 机械；化学 | 严重 | 高温高压给水环境导致橡胶或聚四氟乙烯O型圈产生永久变形、溶胀或硬化变脆，丧失弹性补偿能力，引发密封失效 | 轴封处出现连续不断的滴漏；O型圈表面发粘、溶胀变形或开裂失去弹性；密封腔外侧有水垢结晶析出 | [化学]给水pH值<8.8或>9.3（适用：超高压机组给水水质，置信：经验值）；[物理]O型圈压缩永久变形率>30%（适用：解体后测量，置信：经验值） | [离线]水质化学分析仪表；[离线]硬度计；[离线]测厚仪 | ①关键判据：解体检查发现O型圈失去弹性或存在溶胀变形。②鉴别要点：若密封端面（动静环）完好无磨损，但泄漏依然严重，可排除动静环磨损故障；若给水水质化验发现pH或硬度长期超标，则直接指向材质老化或化学腐蚀失效 | [经验级]根本处理：拆卸老旧O型圈，彻底清理密封腔O型圈安装槽内的水垢及腐蚀物，更换为耐高温耐腐蚀的氟橡胶材质O型圈；临时处理：无，须立即停机更换密封圈 | 定期化验锅炉给水水质，确保pH值及氯离子等指标在标准控制范围内；选用材质化学稳定性更好、适合高温给水工况的密封材料 | 密封面热裂纹：动静环密封面存在细小龟裂纹且伴随局部发黑，而O型圈外观及弹性保持完好无损 | 钳工1名、化学分析工1名；工时4-6h（置信：经验值） | 专用拆卸工具、水质取样瓶、千分尺（置信：经验值） | 氟橡胶O型圈、除垢剂、防护手套（置信：经验值） | 接触化学除垢剂时需佩戴耐酸碱手套及护目镜；高温法兰拆卸时防烫伤（标准值，GB/T 26164.1-2010《电业安全工作规程 第1部分：热力和机械》）（置信：标准值） | O型圈装配无扭曲、无损伤；给水泵运行连续4小时内无可见泄漏（标准值，DL/T 5047-1995《电力建设施工技术规范 第2部分：锅炉机组》）（置信：标准值） |