| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 氨污染导致汽水品质恶化 | 性能退化 | 化学 | 严重 | 氨气泄漏或随给水进入系统，导致炉水和蒸汽中氨含量及电导率异常升高，引起铜部件腐蚀或汽水质量超标 | 蒸汽和炉水取样口有强烈氨味；汽水系统电导率读数异常升高；铜部件表面出现氨蚀迹象 | [化学]给水电导率>0.3μS/cm（适用：全挥发处理工况，置信：标准值）；[化学]蒸汽电导率>0.3μS/cm（适用：凝汽式机组，置信：标准值）；[化学]蒸汽氨含量>0.5mg/kg（置信：经验值） | [在线]电导率仪表；[离线]离子色谱仪；[离线]比色法氨浓度测试 | 若炉水与蒸汽电导率同步升高且氨味明显，且pH值异常升高（>9.6），判定为氨污染；需与凝汽器泄漏（主要导致电导率升高但pH值降低或微变，且含钠量显著增加）进行鉴别 | [经验级]根本处理：排查并隔离氨泄漏源（如加药系统阀门内漏），对系统进行排污换水直至水质合格；临时处理：加大连续排污量，调整给水pH值 | 定期校验加药系统阀门密封性；定期监测汽水品质中氨含量指标 | 凝汽器泄漏：凝汽器泄漏时钠离子含量同步显著升高，而氨污染通常钠离子变化不大 | 化学检修工2名；工时4-6h（置信：经验值） | 便携式氨气检测仪；水质取样工具；阀门研磨工具（置信：经验值） | 密封垫片；阀门填料；化学试剂（置信：经验值） | 佩戴防毒面具；防止氨气灼伤皮肤；遵守有限空间作业规定（置信：经验值） | 给水及蒸汽品质符合GB/T 12145-2016标准要求（置信：标准值） |