| 故障名称 | 故障类别 | D1 物理属性 | D2 故障等级 | D3 故障描述与机理 | D4 故障征兆 | D5 故障特征参数 | D6 监测与检测手段 | D7 诊断方法 | D8 检修方法 | D9 预防措施 | D10 易混淆故障 | D11 用工需求 | D12 工机具 | D13 备件用料 | D14 安全注意事项 | D15 验收标准 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| 炉水水质分析仪表测量漂移 | 性能退化 | 电气；化学 | 一般 | 仪表电极长期浸泡在高温高压炉水中，受化学腐蚀和老化影响，导致测量基准点发生偏移，无法准确反映水质真实情况 | 仪表读数缓慢单向偏移；与实验室手工化验数据偏差增大；校准困难 | [化学]pH示值误差>±0.05pH（适用：25℃标准溶液，置信：标准值）；[化学]电导率示值误差>±1%FS（置信：经验值） | [在线]水质分析仪自检；[离线]标准溶液校验；[离线]实验室比对分析 | 若pH与电导率同时漂移且趋势一致，多为电极整体老化；若仅单一参数漂移或读数跳动，检查电极膜片污染或线路接触不良 | [经验级]根本处理：更换老化电极或传感器组件；临时处理：执行在线单点校准修正读数 | 定期进行电极清洗与校准；定期取样与实验室数据比对 | 电极污染：区分要点为清洗后读数恢复正常，漂移为清洗后仍偏移 | 仪表工1名；工时2-4h（置信：经验值） | 万用表、标准溶液瓶、校准工具、专用扳手（置信：经验值） | pH电极、电导率电极、密封圈、标准缓冲液（置信：经验值） | 防止高温烫伤；佩戴防护手套和眼镜（置信：经验值） | 示值误差在允许范围内；读数稳定无跳变（置信：经验值） |
| 炉水水质分析仪表取样管路堵塞 | 堵塞 | 机械；化学 | 严重 | 炉水中杂质或水垢在取样管路、过滤器及节流孔处沉积，导致流通面积减小，样水流量不足或中断，仪表失去监测依据 | 样水流量计指示归零或偏低；仪表读数维持在上次测量值不更新；前置过滤器压差升高 | [物理]样水流量<设计值的50%（置信：经验值）；[物理]过滤器前后压差>0.05MPa（置信：经验值） | [在线]流量开关；[在线]压差表；[离线]管路通断检查 | 流量降低且压差增大→管路或滤网堵塞；流量降低但压差正常→取样泵故障或源头压力不足 | [经验级]根本处理：拆卸取样管路及过滤器进行清洗疏通；临时处理：切换旁路或反冲洗管路（如设计允许） | 定期更换或清洗前置过滤器；保持样水流速在设计范围防止沉积 | 取样泵故障：区分要点为检查泵电机电流和声音，泵故障时通常无异常压差 | 仪表工1名、管工1名；工时4-6h（置信：经验值） | 管钳、疏通工具、万用表、除垢剂（置信：经验值） | 过滤滤芯、密封垫片、连接螺栓（置信：经验值） | 注意高温高压流体烫伤；泄压后方可操作（置信：经验值） | 样水流量恢复至设计值；管路无泄漏（置信：经验值） |